AVEVA™ Plant SCADA

2023 R2

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.
No part of this publication may be reproduced, stored in a retrieval system, or transmitted, in any form or by any means,
mechanical, photocopying, recording, or otherwise, without the prior written permission of AVEVA Group Limited. No
liability is assumed with respect to the use of the information contained herein.
Although precaution has been taken in the preparation of this documentation, AVEVA assumes no responsibility for
errors or omissions. The information in this documentation is subject to change without notice and does not represent a
commitment on the part of AVEVA. The software described in this documentation is furnished under a license
agreement. This software may be used or copied only in accordance with the terms of such license agreement. AVEVA,
the AVEVA logo and logotype, OSIsoft, the OSIsoft logo and logotype, ArchestrA, Avantis, Citect, DYNSIM, eDNA, EYESIM,
InBatch, InduSoft, InStep, IntelaTrac, InTouch, Managed PI, OASyS, OSIsoft Advanced Services, OSIsoft Cloud Services,
OSIsoft Connected Services, OSIsoft EDS, PIPEPHASE, PI ACE, PI Advanced Computing Engine, PI AF SDK, PI API, PI Asset
Framework, PI Audit Viewer, PI Builder, PI Cloud Connect, PI Connectors, PI Data Archive, PI DataLink, PI DataLink Server,
PI Developers Club, PI Integrator for Business Analytics, PI Interfaces, PI JDBC Driver, PI Manual Logger, PI Notifications, PI
ODBC Driver, PI OLEDB Enterprise, PI OLEDB Provider, PI OPC DA Server, PI OPC HDA Server, PI ProcessBook, PI SDK, PI
Server, PI Square, PI System, PI System Access, PI Vision, PI Visualization Suite, PI Web API, PI WebParts, PI Web Services,
PRiSM, PRO/II, PROVISION, ROMeo, RLINK, RtReports, SIM4ME, SimCentral, SimSci, Skelta, SmartGlance, Spiral Software,
WindowMaker, WindowViewer, and Wonderware are trademarks of AVEVA and/or its subsidiaries. All other brands may
be trademarks of their respective owners.
U.S. GOVERNMENT RIGHTS
Use, duplication or disclosure by the U.S. Government is subject to restrictions set forth in the license agreement with
AVEVA Group Limited or its subsidiaries and as provided in DFARS 227.7202, DFARS 252.227-7013, FAR 12-212, FAR
52.227-19, or their successors, as applicable.
AVEVA Legal Resources: https://www.aveva.com/en/legal/
AVEVA Third Party Software Notices and Licenses: https://www.aveva.com/en/legal/third-party-software-license/

AVEVA™ Plant SCADA
Contents

Contents
Cicode Reference . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31
About Cicode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31
Using Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
Restricted Cicode Keywords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
Using Cicode Commands . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 33
Setting Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 33
Performing Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 34
Using Multiple Command Statements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 34
Using Include (Text) Files. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 35
Getting Runtime Operator Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36
Using Cicode Expressions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 37
Using Cicode Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 39
Calling Functions from Commands and Expressions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 39
Triggering Functions via Runtime Operator Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 40
Evaluating Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 40
Combining Functions with Other Statements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 40
Passing Data to Functions (Arguments) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41
Using String Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41
String Assignment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41
Using the Caret Escape Sequence Character . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42
Using Multiple Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42
Using Numeric Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
Using Variable Arguments. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
Using Operator Input in Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
Returning Data from Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44
Referencing an Object Using a Name at Runtime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44
Working with Commonly Used Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47
Writing Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49
Cicode Function Structure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50
Writing Groups of Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 51
Cicode Function Libraries . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 51
Creating a Function Outline . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 51
Pseudocode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 52
Considering Tag Value Quality in Cicode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 53
Using Comments in Cicode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55
Using Comments for Debugging Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 56
Tag Reference/TagReadEx Behavior in Cicode Expressions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 56
Following Cicode Syntax . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
Cicode Function Syntax . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58
End of Line Markers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59
Function Scope . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 60
Declaring the Return Data Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 60
Declaring Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 3

AVEVA™ Plant SCADA
Contents
Naming Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 62
Function Argument Structure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 63
Declaring Argument Data Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65
Naming Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65
Setting Default Values for Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 66
Returning Values from Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67
Using Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 69
Declaring Variable Properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 69
Declaring the Variable Data Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
Naming Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 71
Setting Default Variable Values. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72
Using Variable Scope . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72
Using Database Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 74
Using Arrays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 74
Using Cicode Macros. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 77
IFDEF . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78
IFDEFAdvAlm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 79
IFDEFAnaAlm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 80
IFDEFDigAlm. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 81
IFDEFHresAlm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 82
Macro Arguments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83
Converting and Formatting Cicode Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83
Working with Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87
Using Mathematical Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87
Using Bit Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89
Using Relational Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89
Using Logical Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 90
Order of Precedence of Operators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 91
Working with Conditional Executors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 92
Setting IF ... THEN Conditions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 92
Using FOR ... DO Loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93
Using WHILE ... DO Conditional Loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93
Nested Loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 94
Using the SELECT CASE statement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 94
Performing Advanced Tasks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 95
Cicode Editor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 97
Creating Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
Creating Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
Saving Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100
Opening Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100
Deleting Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101
Finding Text in Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101
Compiling Cicode Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101
Viewing Errors Detected by the Cicode Compiler . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
Find User Function . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
Cicode Editor Windows . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
Breakpoint Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 103
Output Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104
Global Variable Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 4

AVEVA™ Plant SCADA
Contents
Stack Window. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105
Thread Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105
Compile Errors Window. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106
Citect VBA Watch Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106
Files Window . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106
Cicode Editor Options . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 107
Windows and Bars Tab . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 108
Options Tab. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109
Docking Windows and Toolbars . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
Debugging Cicode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
Cicode Errors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114
Hardware/Cicode Errors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114
Cicode and General Errors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115
MAPI Errors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143
Using Cicode Programming Standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 145
Variable Declaration Standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146
Variable Scope Standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147
Variable Naming Standards. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147
Standards for Constants, Variable Tags, and Labels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148
Constants . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148
Variable Tags . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
Labels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
Formatting Simple Declarations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
Formatting Executable Statements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 150
Formatting Expressions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 151
Cicode Comments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152
Formatting Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152
Format Templates . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 153
Function Naming Standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 154
Source File Headers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 155
Function Headers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 155
Modular Programming . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 156
Cohesion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157
Coupling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 158
Defensive Programming . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 159
Function Error Handling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 160
Debug Error Trapping . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 161
DebugMsg Function . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 162
Assert Function . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 162
Cicode Function Categories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 163
Accumulator Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 164
AccControl . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 164
AccumBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 165
AccumBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 166
AccumBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 166
AccumBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 167
AccumBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 168
AccumBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 169
AccumBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 170

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 5

AVEVA™ Plant SCADA
Contents
ActiveX Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
_ObjectCallMethod . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
_ObjectGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
_ObjectSetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AnByName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CreateControlObject . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CreateObject . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectAssociateEvents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectAssociatePropertyWithTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectByName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectHasInterface . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectIsValid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectResetState . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectSetFocus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ObjectToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Alarm Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmAck . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmAckRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmAckTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmActive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmCatGetFormat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmClear . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmClearRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmClearTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmComment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmCommentRecID . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmCountEquipment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmCountList . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDisable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDisableRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDisableTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDsp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspClusterAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspClusterInUse . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspClusterRemove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmDspPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmEnable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmEnableRec. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmEnableTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmEventQue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFirstCatRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFirstPriRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFirstTagRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetDelay. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetDelayRec. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

171
172
173
173
174
175
177
179
180
181
182
182
183
183
184
184
190
193
194
194
195
196
198
199
200
201
202
205
208
208
210
212
213
214
216
217
218
218
220
221
222
223
225
226
227
228
230
231
232

Page 6

AVEVA™ Plant SCADA
Contents
AlarmGetDsp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetFieldRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetOrderbyKey . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetThreshold . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetThresholdRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmHelp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmHighestPriority . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmListCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmListDestroy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmListDisplay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmListFill . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmNextCatRec. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmNextPriRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmNextTagRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmNotifyVarChange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmQueryFirstRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmQueryNextRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSetDelay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSetDelayRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSetInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSetThreshold . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSetThresholdRec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSplit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumAppend . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumCommit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumFind . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumGet. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumSplit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmSumType . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmTagFromEquipment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseAck . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseDisable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseEnable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryAck . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryCommit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

233
234
236
238
238
239
240
241
243
245
245
246
246
248
249
251
252
253
255
256
257
261
262
264
264
266
268
269
271
272
273
275
276
277
278
280
281
282
282
283
284
284
285
286
287
288
289
290
290

Page 7

AVEVA™ Plant SCADA
Contents
AlmSummaryClear . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryDeleteAll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryDisable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryEnable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummarySetFieldValue. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsAck . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsClear . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsDisable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsEnable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsNumRecords. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
HwAlarmQue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Alarm Filter Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditAppend . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditAppendEquipment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditCommit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterEditHasField. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterForm. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmFilterOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetFilterName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmResetQuery . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LibAlarmFilterForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Array Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayCopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayCreateByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayDestroy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

291
292
292
293
294
295
296
297
298
298
299
300
303
304
305
306
306
307
308
308
309
310
311
312
313
314
315
316
317
318
319
320
320
321
322
323
324
325
326
327
328
329
330
330
332
333
334
335
337

Page 8

AVEVA™ Plant SCADA
Contents
ArrayDestroyByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayExists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayExistsByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayFillFromAlarmDataByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetArrayByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetInfo. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetInt. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetIntByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetMapName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetMapNameByAn. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetString . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayGetStringByAn. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArrayIsDirty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySetInt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySetIntByAn. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySetIsDirty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySetString . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySetStringByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArraySwap . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspArrayByAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Clipboard Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClipCopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClipPaste . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClipReadLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClipSetMode. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClipWriteLn. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Cluster Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterActivate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterDeactivate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterGetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterIsActive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterNext. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterServerTypes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterSetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterStatus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ClusterSwapActive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Color Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CitectColourToPackedRGB . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetBlueValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetGreenValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetRedValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MakeColour . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PackedRGB . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PackedRGBToCitectColour . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Communication Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ComClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ComOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ComRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

338
338
339
340
341
341
342
343
344
345
345
346
347
348
349
350
351
352
353
353
354
354
355
356
356
357
358
358
359
360
360
361
361
362
363
364
365
365
366
366
367
367
368
369
369
370
370
371
373

Page 9

AVEVA™ Plant SCADA
Contents
ComReset . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ComWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SerialKey . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Dynamic Data Exchange Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEExec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhExecute . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhGetLastError . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhInitiate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhPoke . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhReadLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhRequest . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhSetMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhTerminate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEhWriteLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEPost . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDERead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DDEWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Device Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevAppend. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevControl . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevCurr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevDisable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevEOF . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevFind. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevFirst. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevFlush . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevHistory . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevModify . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevOpen. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevPrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevReadLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevRecNo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevSeek . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevSetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevSize . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevWriteLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DevZap . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Print . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PrintFont. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PrintLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Display Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

374
375
376
377
378
379
379
381
382
383
384
384
385
386
387
388
389
390
391
392
393
394
395
396
397
397
398
399
400
401
402
403
405
405
407
408
409
410
410
411
412
413
413
414
415
416
416
418
418

Page 10

AVEVA™ Plant SCADA
Contents
DspAnCreateControlObject . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnFree . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnGetArea . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnGetMetadata . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnGetMetadataAt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnGetPos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnGetPrivilege . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnInRgn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnMove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnMoveRel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnNewRel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnSetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnSetMetadata . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspAnSetMetadataAt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspBar . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspBmp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspButton . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspButtonFn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspChart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspClearClip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspCol. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspDel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspDelayRenderBegin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspDelayRenderEnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspDirty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspError . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFileGetInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFileGetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFileScroll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFileSetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFont . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFontHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspFullScreen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnBottom. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnCur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnExtent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnRawExtent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnFromName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnFromNameRelative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnFromPoint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnHeight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnLeft . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnRight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetAnTop . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

423
424
425
426
426
427
428
429
430
431
432
433
434
434
435
436
437
438
439
440
441
442
443
444
444
445
446
447
448
449
450
450
451
452
454
454
456
456
457
458
459
459
460
461
462
463
464
464
465

Page 11

AVEVA™ Plant SCADA
Contents
DspGetAnWidth . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetEnv . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetMetadataFromName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetMetadataFromNameRelative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetMouse . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetMouseOver . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetNameFromAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetNearestAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetParentAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetSlider . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGetTip. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspGrayButton. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspInfoDestroy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspInfoField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspInfoNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspInfoValid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspIsButtonGray . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspKernel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspMarkerMove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspMarkerNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspMCI . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspPlaySound . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspPopupConfigMenu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspPopupMenu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextEdit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextEnable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextGetInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextLoad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextPgScroll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextPrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextSave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRichTextScroll. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRubEnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRubMove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRubSetClip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRubSetColor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspRubStart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetClip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetCurColor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetMetadataFromName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetMetadataFromNameRelative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetPopupMenuFont . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetSlider . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetTip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSetTooltipFont . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspStatus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

465
466
467
467
468
469
470
470
471
472
472
473
474
476
477
478
479
480
481
482
483
484
485
486
487
489
490
491
491
492
493
494
495
496
496
497
498
499
500
501
502
504
504
505
506
507
507
508
509

Page 12

AVEVA™ Plant SCADA
Contents
DspSym . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSymAnm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSymAnmEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspSymAtSize. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspTipMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspTrend . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspTrendInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspWebContentGetURL . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DspWebContentSetURL . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DLL Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DLLCall . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DLLCallEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DLLClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DLLOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Equipment Database Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseNumRecords. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipCheckUpdate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipGetParameter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseGetField. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipSetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Error Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrCom . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrDrv . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrGetHw . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrLog . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrMsg . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

510
512
513
514
516
517
518
520
521
522
523
523
524
525
526
528
529
530
531
532
532
533
534
535
535
536
538
539
539
540
541
542
543
543
544
545
546
547
547
548
549
549
550
551
552
553
554
555
555

Page 13

AVEVA™ Plant SCADA
Contents
ErrSetHw . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrSetLevel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ErrTrap . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
IsError . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Event Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CallEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ChainEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
OnEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SetEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
File Functions. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileCopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileEOF . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileExist. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileFind . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileFindClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileGetTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileMakePath . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FilePrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileReadBlock . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileReadLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileRename . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileRichTextPrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileSeek . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileSetTime. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileSize . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileSplitPath . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileWriteBlock . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FileWriteLn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Form Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormActive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormAddList . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormButton . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormCheckBox . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormComboBox . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormCurr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormDestroy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormEdit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormGetCurrInst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormGetData . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormGetInst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormGetText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormGoto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

557
559
560
561
561
562
564
565
568
572
574
576
576
577
578
579
579
580
581
582
582
584
584
585
586
587
587
588
589
590
590
591
592
593
594
595
596
596
598
599
600
601
602
603
605
606
607
608
608

Page 14

AVEVA™ Plant SCADA
Contents
FormGroupBox. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormInput . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormListAddText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormListBox . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormListDeleteText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormListSelectText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormNumPad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormOpenFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormPassword . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormPosition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormPrompt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormRadioButton . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSaveAsFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSecurePassword . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSelectPrinter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSetData . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSetInst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormSetText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FormWndHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Format Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtClose. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtFieldHnd. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtGetFieldCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtGetFieldHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtGetFieldName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtGetFieldWidth . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtSetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtSetFieldHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FmtToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Fuzzy Logic Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzyClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzyGetCodeValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzyGetShellValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzyOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzySetCodeValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzySetShellValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FuzzyTrace . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Group Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpIn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpInsert . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpMath . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

609
610
611
612
614
615
616
617
618
619
620
621
622
623
624
625
626
626
627
628
629
630
631
631
632
633
633
634
635
635
636
637
638
639
639
640
641
641
642
643
644
645
645
646
647
647
648
649
650

Page 15

AVEVA™ Plant SCADA
Contents
GrpNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GrpToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
I/O Device Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DriverInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
IODeviceControl. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
IODeviceInfo. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
IODeviceStats . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Keyboard Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyAllowCursor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyBs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyDown . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyGetCursor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyLeft . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyMove. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyPeek . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyPut. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyPutStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyReplay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyReplayAll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyRight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeySetCursor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeySetSeq . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KeyUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SendKeys . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Mail Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MailError . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MailLogoff . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MailLogon. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MailRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MailSend . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Map Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapClear . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapExists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapKeyCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapKeyDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapKeyExists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapKeyFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapKeyNext. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapValueGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapValueSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MapValueSetQuality . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Math and Trigonometry Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Abs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArcCos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ArcSin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

650
651
652
653
653
655
657
661
662
662
663
664
665
666
666
667
668
668
669
670
671
671
672
672
673
674
676
677
677
678
679
680
681
682
683
684
685
686
686
687
688
689
691
691
692
694
695
695
696

Page 16

AVEVA™ Plant SCADA
Contents
ArcTan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Cos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DegToRad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Exp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Fact . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
HighByte . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
HighWord . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Ln . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Log . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LowByte . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LowWord . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Max . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Min . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Pi . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Pow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
RadToDeg . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Rand . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Round . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Sign . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Sin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Sqrt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Tan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Menu Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetFirstChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetGenericNode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetNextChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetNodeByPath . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetPageNode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetParent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetPrevChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuGetWindowNode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeAddChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeGetCurr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeGetDepth. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeGetTargetPage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeHasCommand . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeIsDisabled . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeGetExpanded . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeIsHidden . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeRemove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeRunCommand . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeSetDisabledWhen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeSetExpanded . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeSetHiddenWhen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuNodeSetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MenuReload . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Miscellaneous Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

697
697
698
699
699
700
700
701
702
702
703
703
704
705
705
706
706
707
708
708
709
710
710
712
712
713
714
714
715
716
716
717
718
719
719
720
721
722
722
723
724
725
725
726
727
728
729
730
730

Page 17

AVEVA™ Plant SCADA
Contents
AreaCheck . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Assert . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Beep . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CitectInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CodeTrace. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DebugBreak . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DebugMsg . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DebugMsgSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DelayShutdown . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DisplayRuntimeManager. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DumpKernel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EngToGeneric . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Exec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetArea . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetEnv . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetLogging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
InfoForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
InfoFormAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
IntToReal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KerCmd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KernelQueueLength. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KernelTableInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
KernelTableItemCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LanguageFileTranslate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Message . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ParameterGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ParameterPut . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessIsClient . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessIsServer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessRestart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProductInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProjectInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProjectRestartGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProjectRestartSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProjectSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Prompt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Pulse . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerDumpKernel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServiceGetList . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SetArea . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SetLogging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Shutdown . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ShutdownForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ShutdownMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SwitchConfig . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TestRandomWave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TestSawWave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TestSinWave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

733
733
734
735
740
742
742
743
744
745
745
746
747
748
749
749
750
751
752
753
754
755
755
757
757
758
759
760
761
761
762
763
763
765
765
766
766
767
768
769
770
770
772
774
774
775
776
777
778

Page 18

AVEVA™ Plant SCADA
Contents
TestSquareWave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TestTriangWave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Toggle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TraceMsg . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Version . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
.Net Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassDispose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassIsValid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassSetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DllClassCallMethod . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Conversion Table . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Page Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageAlarm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageBack . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageDisabled . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageDisplay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageExists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageFileInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageFileInfoEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageForward . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageGetInt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageGetStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageGoto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageHardware . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageHistoryDspMenu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageHistoryEmpty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageHome . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageListCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageListCurrent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageListInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageListDisplay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageListDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageMenu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePeekCurrent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePeekLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePopLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePopUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageProcessAnalyst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageProcessAnalystPens . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PagePushLast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageRecall . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageRichTextFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

778
779
780
781
782
782
783
784
785
786
786
787
788
789
791
792
793
794
796
796
797
797
798
799
799
800
801
802
803
803
804
806
807
808
809
810
811
812
813
814
815
816
816
817
818
820
821
822
822

Page 19

AVEVA™ Plant SCADA
Contents
PageSelect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageSetInt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageSetStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageSOE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageSummary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageTask . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageTransformCoords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageTrend. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PageTrendEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Plot Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotDraw . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotGetMarker . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotGrid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotLine. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotMarker . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotScaleMarker. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotSetMarker . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
PlotXYLine . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Process Analyst Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessAnalystLoadFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessAnalystPopup . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessAnalystSelect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessAnalystSetPen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ProcessAnalystWin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Quality Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityGetPart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityIsControlInhibit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityIsBad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityIsGood . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityIsOverrride . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityIsUncertain . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualitySetPart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QualityToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
VariableQuality . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Report Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
RepGetCluster . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
RepGetControl . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Report . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
RepSetControl . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Scheduler Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

824
825
825
826
827
828
829
830
831
832
833
834
835
836
838
839
841
843
845
846
847
848
851
851
852
853
855
856
857
858
859
866
866
867
868
868
869
870
872
873
873
874
875
876
878
880
881
881
882

Page 20

AVEVA™ Plant SCADA
Contents
SchdConfigNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdConfigPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdNumRecords. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemAddRange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemDeleteRange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemModify . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemModifyRange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemNext. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialItemPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialModify . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SchdSpecialPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ScheduleItemAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ScheduleItemDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ScheduleItemModify . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ScheduleItemSetRepeat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Screen Profile Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ResetScreenProfile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Security Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
FullName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetLanguage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetPriv . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Login . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LoginForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Logout. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LogoutIdle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MultiSignatureForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MultiSignatureTagWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

883
883
884
886
887
887
888
889
889
891
891
892
892
893
894
894
895
896
897
897
898
899
900
900
902
902
903
904
904
905
906
906
907
908
909
909
910
912
912
913
915
915
916
917
919
920
921
922
922

Page 21

AVEVA™ Plant SCADA
Contents
Name . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserCreateByRole . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserCreateForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserEditForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserLogin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserPassword . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserPasswordExpiryDays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserPasswordForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserSetStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserUpdateRecord . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
UserVerify. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
VerifyPrivilegeForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
VerifyPrivilegeTagWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WhoAmI . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Sequence of Events (SOE) Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SOEArchive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SOEDismount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SOEEventAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SOEMount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Server Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerGetProperty. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerInfoEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerIsOnline . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerReload . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerRestart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQL Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ExecuteDTSPkg. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLAppend. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLBeginTran . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLCall . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLCancel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLCommit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLConnect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLDisconnect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLDispose. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SQLEnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

924
924
926
927
927
928
929
930
932
933
934
935
936
937
938
939
940
941
941
942
943
944
944
945
946
947
948
948
949
950
950
951
954
957
957
959
960
962
964
966
967
968
969
969
970
973
975
976
977

Page 22

AVEVA™ Plant SCADA
Contents
SQLErrMsg . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 978
SQLExec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 978
SQLFieldInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 982
SQLGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 984
SQLGetRecordset . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 985
SQLGetScalar . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 987
SQLInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 988
SQLIsNullField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 989
SQLNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 990
SQLNoFields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 991
SQLNumChange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 992
SQLNumFields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 992
SQLOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 993
SQLParamsClearAll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 994
SQLParamsSetAsInt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 995
SQLParamsSetAsReal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 999
SQLParamsSetAsString . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1000
SQLPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1002
SQLQueryCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1002
SQLQueryDispose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1003
SQLRollBack . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1004
SQLRowCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1005
SQLSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1005
SQLTraceOff . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1007
SQLTraceOn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1008
SPC Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1009
SPCAlarms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1009
SPCClientInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1011
SPCGetHistogramTable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1012
SPCGetSubgroupTable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1013
SPCPlot . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1014
SPCProcessXRSGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1016
SPCProcessXRSSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1017
SPCSetLimit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1018
SPCSpecLimitGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1019
SPCSpecLimitSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1020
SPCSubgroupSizeGet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1021
SPCSubgroupSizeSet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1022
String Functions. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1023
CharToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1025
HexToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1025
IntToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1026
PathToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1027
RealToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1027
StrCalcWidth . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1028
StrClean . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1029
StrEndsWith . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1030
StrFill . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1030
StrFormat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1031

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 23

AVEVA™ Plant SCADA
Contents
StrGetChar . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrLeft . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrLength . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrListContainsItem . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrLower . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrMid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrPad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrReplace . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrRight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrSearch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrSetChar . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrSplit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToBool . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToChar . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToDate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToFmt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToGrp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToHex . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToInt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToLines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToLocalText . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToPeriod . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToReal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrTrim . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrTruncFont. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrTruncFontHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrTruncFontTooltip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrUpper . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrWord . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Super Genie Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Ass. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssChain . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssChainPage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssChainPopUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssChainWin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssChainWinFree . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssEquipParameters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssEquipReferences . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssGetScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssInfoEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssMetadata . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssMetadataPage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssMetadataPopUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssMetadataWin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssPage. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1032
1033
1033
1034
1035
1035
1036
1037
1038
1038
1039
1040
1041
1042
1042
1043
1044
1045
1046
1046
1048
1048
1049
1050
1051
1052
1052
1053
1054
1055
1055
1056
1058
1060
1061
1061
1062
1064
1065
1066
1067
1070
1071
1075
1078
1079
1080
1081
1083

Page 24

AVEVA™ Plant SCADA
Contents
AssPopUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssScaleStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssTitle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssVarTags . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssWin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AssWinReplace . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Table (Array) Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TableLookup . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TableMath . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TableShift . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Tag Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionAddCallback . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetAttribute . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetInfo. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetQuality . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetTimestamp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionGetValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SubscriptionRemoveCallback . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowsePrev. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagDebug . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagDebugForm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagEventFormat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagEventQueue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagGetProperty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagGetScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagGetValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagInfoEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagRamp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagRDBReload . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagReadEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagResolve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagScaleStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagSetOverrideBad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagSetOverrideGood . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagSetOverrideQuality . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagSetOverrideUncertain . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagSubscribe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagUnresolve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagUnsubscribe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1084
1086
1088
1089
1089
1091
1093
1094
1094
1095
1096
1097
1099
1100
1101
1102
1103
1104
1104
1105
1106
1106
1107
1108
1109
1110
1113
1113
1114
1116
1117
1119
1121
1122
1124
1127
1130
1131
1132
1134
1136
1137
1138
1139
1140
1142
1143
1146
1146

Page 25

AVEVA™ Plant SCADA
Contents
TagWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagWriteEventQue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagWriteIntArray . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagWriteRealArray . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Task Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
CodeSetMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EnterCriticalSection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Halt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
LeaveCriticalSection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgBrdcst. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgGetCurr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgRPC . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgState . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MsgWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QueClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QueLength . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QueOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QuePeek . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QueRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
QueWrite . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ReRead . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SemClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SemOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SemSignal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SemWait . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ServerRPC . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Sleep . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SleepMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskCall . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskCluster . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskGetSignal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskKill . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskNewEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskResume . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskSetSignal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TaskSuspend . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Time and Date Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Date . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateAdd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateDay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateMonth . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateSub . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
DateWeekDay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1147
1149
1150
1151
1153
1155
1156
1157
1158
1159
1160
1160
1161
1164
1165
1167
1168
1169
1169
1170
1171
1172
1173
1174
1175
1176
1176
1177
1178
1179
1180
1181
1182
1183
1184
1185
1186
1188
1189
1190
1191
1191
1192
1194
1195
1195
1197
1197
1198

Page 26

AVEVA™ Plant SCADA
Contents
DateYear . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
OLEDateToTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SysTime. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
SysTimeDelta . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Time . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeCurrent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeHour . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeMidNight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeMin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeSec . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeSet. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeToOLEDate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeUTCOffset . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Timestamp Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
StrToTimestamp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimeIntToTimestamp. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampAdd. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampCurrent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampDifference . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampFormat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampGetPart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampSub . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampToStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TimestampToTimeInt. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
VariableTimestamp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Trend Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendDspCursorComment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendDspCursorScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendDspCursorTag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendDspCursorTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendDspCursorValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendGetAn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendPopUp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendRun . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendSetDate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendSetScale. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendSetSpan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendSetTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendSetTimebase . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendWin . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrendZoom . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnAddHistory . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseFirst . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseGetField . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1199
1200
1201
1202
1203
1204
1205
1206
1206
1207
1208
1209
1209
1210
1212
1212
1213
1214
1215
1216
1216
1217
1218
1221
1222
1223
1224
1225
1226
1230
1231
1231
1232
1233
1234
1234
1235
1236
1237
1237
1238
1239
1240
1241
1242
1243
1243
1244
1245

Page 27

AVEVA™ Plant SCADA
Contents
TrnBrowseNumRecords . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowsePrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnClientInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnComparePlot . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnDelete . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnDelHistory . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnEcho . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnEventGetTable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnEventGetTableMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnEventSetTable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnEventSetTableMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnExportClip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnExportCSV . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnExportDBF . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnExportDDE. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnFlush . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetBufEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetBufTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetBufValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCluster . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorMSTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorPos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetCursorValueStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetDefScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetDisplayMode. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetFormat. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetGatedValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetInvalidValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetMSTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetPen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetPenComment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetPenFocus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetPenNo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetPeriod . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetScaleStr . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetSpan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetTable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnGetUnits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnIsValidValue. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1245
1246
1248
1248
1250
1251
1252
1253
1254
1255
1257
1259
1260
1262
1264
1266
1269
1270
1270
1271
1272
1273
1274
1274
1275
1276
1277
1278
1279
1280
1281
1282
1282
1283
1284
1285
1286
1287
1288
1288
1289
1290
1291
1292
1294
1296
1296
1297
1299

Page 28

AVEVA™ Plant SCADA
Contents
TrnPlot . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnPrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSamplesConfigured . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnScroll . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSelect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetCursor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetCursorPos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetDisplayMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetEvent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetPen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetPenFocus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetPeriod. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetScale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetSpan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetTable. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnSetTime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Window Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
GetWinTitle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
HtmlHelp . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
MultiMonitorStart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinCopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetFirstChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinFree . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinFreeEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetClicked . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetFocus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetNextChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetParent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGetWndHnd . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinGoto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinMode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinMove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinNew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinNewAt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinNewPinAt . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinNext . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinNumber . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinPos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinPrev . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinPrint . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinPrintFile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinSelect . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinSetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinSize . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinStyle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WinTitle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndFind . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1299
1301
1302
1303
1304
1305
1306
1307
1308
1309
1310
1311
1312
1313
1314
1316
1317
1319
1319
1320
1320
1322
1324
1325
1325
1326
1327
1327
1328
1328
1329
1330
1331
1332
1333
1333
1336
1339
1340
1340
1341
1342
1343
1345
1346
1346
1347
1348
1349

Page 29

AVEVA™ Plant SCADA
Contents
WndGetFileProfile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndMonitorInfo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndMonitorInfoEx . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndPutFileProfile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
WndShow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XML Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLClose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLCreate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetAttribute . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetAttributeCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetAttributeName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetAttributeValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetChildCount . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetParent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLGetRoot . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeAddChild . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeFind . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeGetName . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeGetValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeRemove . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLNodeSetValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLOpen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLSave . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
XMLSetAttribute . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Browse Function Field Reference. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AccumBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseGetField Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetDsp Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlarmGetFieldRec Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmSummaryOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
AlmTagsOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseGetField Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipRefBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
EquipStateBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TagBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
TrnBrowseOpen Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Server Browse Function Fields . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

1350
1350
1352
1353
1354
1354
1355
1357
1357
1358
1359
1360
1361
1362
1363
1364
1364
1365
1367
1367
1368
1369
1370
1371
1372
1372
1373
1374
1375
1395
1414
1434
1453
1473
1492
1495
1496
1498
1499
1503
1507

Page 30

AVEVA™ Plant SCADA
Cicode Reference

Cicode Reference
Cicode is a programming language designed for use in Plant SCADA to monitor and control plant equipment. It is
a structured language similar to Visual Basic or 'C'. You need no previous programming experience to use it.
For more information see About Cicode.
To access a full list of available Cicode functions, see Cicode Function Categories.

About Cicode
Cicode is a programming language designed for use with Plant SCADA. It is a structured language similar to Visual
Basic or 'C'.
You can use Cicode to access real-time data (variables) in a Plant SCADA project and Plant SCADA facilities:
variable tags, alarms, trends, reports, and so on. You can also interface to various components on a computer,
such as the operating system and communication ports. Cicode also supports advanced features including preempted multitasking, multi threads, and remote procedure calls.
To access a full list of available Cicode functions, see Cicode Function Categories.
Use the following sections as a quick start to using Cicode in your Plant SCADA projects:
• Using Cicode Files — Cicode can be stored in procedures called functions for multiple reuse and centralized
maintenance.
• Using Cicode Commands — Cicode can be typed directly into command fields in online Plant SCADA forms.
• Using Cicode Expressions — Cicode expressions are used to display and log data for monitoring and analysis,
and to trigger various elements in your system, such as alarms, events, reports, and data logging.
• Using Cicode Functions — A Cicode function is a small program, a collection of statements, variables,
operators, conditional executors, and other functions. A Cicode function can perform complex tasks and give
you access to Plant SCADA graphics pages, alarms, trend data, and so on.
• Working with Commonly Used Functions — Cicode has many pre-defined functions that perform a variety of
tasks. The functions you will use most often are described in this topic.
• Writing Functions — .Where system functionality cannot be achieved with built-in functions, you can write
your own functions.
• Cicode Editor — The Cicode Editor is the code editing tool provided with Plant SCADA for writing, editing and
debugging Cicode.

See Also
Performing Advanced Tasks
Using Cicode Programming Standards

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 31

AVEVA™ Plant SCADA
Cicode Reference

Using Cicode Files
Write your Cicode functions in Cicode source files, stored on your hard disk. Cicode files have a *.CI extension.
To minimize potential future difficulties with maintaining your Cicode files, adopt a programming standard as
early as possible (see Using Cicode Programming Standards). Maintain structured Cicode files, by logically
grouping your Cicode functions within the files, and by choosing helpful descriptive names. For details about
modular programming methods, see Modular Programming.
For details about using and debugging Cicode functions, see Formatting Functions and Debugging Cicode
respectively.
When you compile your Plant SCADA project, the compiler reads the functions in your Cicode source files. Your
system can then use these functions in the same way as it uses built-in functions. You can use as many Cicode
files as required. Cicode files reside in the same directory as your Plant SCADA project. When you back up your
project, the Cicode source files in the project directory are also backed up.

See Also
Creating Cicode Files
Opening Cicode Files

Restricted Cicode Keywords
The following keywords have specific function in the operation of Cicode and should not be used for function
names, variable names, and so on. They are reserved for use as mathematical operators, condition executors, or
as part of a function definition.
and

global

quality

bitand

if

real

bitor

int

return

bitxor

is

select

case

mod

string

cicode

module

then

CiVBA

nop

timestamp

do

not

to

else

object

var

end

or

while

for

private

function

public

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 32

AVEVA™ Plant SCADA
Cicode Reference
If you use any of these words inappropriately in your Cicode, it will not be allowed by the compiler.

Using Cicode Commands
Cicode commands extend the control element of a Plant SCADA control and monitoring system. You use
commands to control your Plant SCADA system and therefore the processes in your plant.
Each command has a mechanism to activate it. Commands can be issued manually, through an operator typing a
key sequence, or by clicking on a button (or object) on a graphics page. You can also configure commands to
execute automatically:
• When an operator logs into or out of the runtime system
• When a graphics page is displayed or closed
• When an alarm is triggered
• In a report
• When an event is triggered
To define a Cicode command, you enter a statement (or group of statements) in the command field (Input
category) for an object.
Each statement in a command usually performs a single task, such as setting a variable to a value, calculating a
value, displaying a message on the screen, or running a report. For information on using variables, see the
section titled Using Variables.
If you want to evaluate a condition, like checking the state of your plant rather than perform an action or
command upon your plant, use an expression instead. See the section titled Using Cicode Expressions.

See Also
Setting Variables
Performing Calculations
Using Multiple Command Statements
Using Include (Text) Files
Getting Runtime Operator Input

Setting Variables
You can set a Variable in Plant SCADA within a Command field, an Expression field, or in a Cicode Function, by
using the mathematical 'equals' sign ( = ) assignment operator. The value on the right is assigned (set) to the
variable on the left, as shown in the following Cicode example :
<VAR_TAG> = Val;

Where:
• <VAR_TAG> is the name of the variable, and
• Val is the value being assigned to the variable.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 33

AVEVA™ Plant SCADA
Cicode Reference

Examples
To set a digital variable (named BIT_1) to ON (1), use the command:
BIT_1 = 1;

To set a digital variable (named BIT_1) to OFF (0), use the command:
BIT_1 = 0;

To set a digital variable (named B1_PUMP_101_M) to ON (1), use the command:
B1_PUMP_101_M = 1;

To set a digital variable (named B1_PUMP_101_M) to OFF (0), use the command:
B1_PUMP_101_M = 0;

To set an analog variable (named B1_TIC_101_SP) to a value of ten (10), use the command:
B1_TIC_101_SP = 10;

You can copy a variable to another by assigning (setting) the value of a variable to the value of another variable,
for example:
B1_PUMP_101_COUNT = B1_PUMP_101_CLIMIT;

The value of B1_PUMP_101_COUNT is set to the value of B1_PUMP_101_CLIMIT only when that command is
issued.
Note: The value of B1_PUMP_101_CLIMIT could change immediately after, but B1_PUMP_101_COUNT remains
unchanged and storing the original value, until this command is issued again.

See Also
Using Cicode Commands

Performing Calculations
Mathematical calculations can be performed between variables in a Cicode statement. For example:
B1_TIC_101_SP = B1_TIC_101_PV + B1_TIC_102_PV - 100;

When this command is executed, the variable B1_TIC_101_SP is set to a value that is the sum of variables
B1_TIC_101_PV and B1_TIC_102_PV minus 100.

See Also
Using Cicode Commands

Using Multiple Command Statements
A single statement in a Cicode command usually performs a single task. When the Plant SCADA runtime system is
in operation, the statement executes whenever the command is requested. For example, if the statement is
linked to a keyboard command, the task is performed when an operator presses the keyboard key defined as
that command.
To perform several tasks at the same time, you combine statements in a command property:

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 34

AVEVA™ Plant SCADA
Cicode Reference
B1_PUMP_101_COUNT = B1_PUMP_101_CLIMIT;
BATCH_NAME = "Bread";
B1_TIC_101_SP = 10;

The example above uses three statements, separated by semi-colons ( ; ). The first statement sets the variable
B1_PUMP_101_COUNT to the value of the variable B1_PUMP_101_CLIMIT; the second statement sets the
variable BATCH_NAME to the string "Bread"; and the third statement sets the variable B1_TIC_101_SP to 10.
Each statement is executed in order.
Note: You should separate each statement in a command with a semicolon (;). However, there are exceptions
where this is not required. See End of Line Markers.
The number of statements you can enter in a command property is limited only by the size of the field. However,
for clarity, don't use too many statements; enter the statements into an Include File or write a Cicode Function.
You then refer to the include file or call the function in the command property field.

See Also
Using Cicode Commands

Using Include (Text) Files
There is a maximum number of characters that you can type in a Command or Expression field (usually 128). If
you need to include many commands (or expressions) in a property field, you can define a separate include file
that contains the commands or expressions.
An include file is a separate and individual ASCII text file containing only one sequence of Plant SCADA
commands or expressions that would otherwise be too long or complicated to type into the Command or
Expression field within Plant SCADA. The include file name is entered instead, and the whole file is activated
when called.
When you compile the project, the commands (or expressions) in the include file are substituted for the property
field, just as if you had typed them directly into the field.
Use a text editor such as Notepad to create the text file.
Enter the name of the include file (either upper- or lower case) in the property, in the following format:
@<filename>

where <filename> is any valid DOS file name. Be aware that the bracket characters (< >) are part of the syntax.
You can use include files with many properties (except record names), but they are commonly used for
commands and expressions, for example:
• Key sequence: F5 ENTER
• Command: @<setvars.cii>
In the above example, the setvars.cii include file would contain commands to be substituted for the
Command property when you compile your project, for example:
PV12 = 10;
PV22 = 20;
PV13 = 15;
PV23 = 59;
PageDisplay("Mimic");

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 35

AVEVA™ Plant SCADA
Cicode Reference
Note:
• Include files can not be used for genie properties.
• Do not confuse include files and includedprojects. Include files contain Plant SCADA commands and/or
expressions and are used as substitutions in a Plant SCADA command or expression property field. Included
projects are separate (usually smaller) Plant SCADA projects that can be included in another Plant SCADA
project so that they appear together as one project.
• The include file name can contain a maximum of 64 characters, or 253 characters including a path, and can
consist of any characters other than the semi-colon (;) or the single quote('). There is no need to include the
.cii extension, but if the file is not in the project directory, you need to enter the full path to the file. If the
file is not in the project directory, it will not be backed up with the Backup facility.
• If modifying an Include file with the Cicode Editor, when you save your changes a .ci file extension will be
appended to the file name. Change this to a .cii file extension in Windows Explorer.

See Also
Using Cicode Commands

Getting Runtime Operator Input
You can define a keyboard command as a key sequence, to perform a specific task each time the key sequence is
pressed, for example:
• Key sequence: F2 ENTER
• Command: B1_TIC_101_SP = 10;
A key sequence can include provision for the operator to enter data. In the following example, the operator can
set the value of the variable B1_TIC_101_SP:

The operator sends out the command by pressing the F2 key, up to three characters, and the Enter key. The three
character sequence (identified by the three hash (#) characters) is called an argument. The argument is passed
into the command (as Arg1) when the command is completed (when the operator presses the Enter key).
The operator might type:

The value 123 is passed to the command, and B1_TIC_101_SP is set to 123.
It is recommended that you use a specific key (for example, Enter) to signal the end of a key sequence. If, for
example, you use the key sequence F2 ####, the operator needs to enter 4 characters for the command to be
executed - Plant SCADA waits for the fourth character. But if you use F2 #### Enter, the operator can enter

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 36

AVEVA™ Plant SCADA
Cicode Reference
between one and four characters as necessary. The command executes as soon as the Enter key is pressed.
To use more than one argument in a command, separate the arguments with commas ( , ):
• Key sequence: F2 ###,## Enter
• Command: B1_TIC_101_SP = Arg1; B1_TIC_101_PV = Arg2;
To set both variables, the operator can type:

The values 123 and 18 are passed to the command. B1_TIC_101_SP is set to 123 and B1_TIC_101_PV is set to 18.

See Also
Using Cicode Commands

Using Cicode Expressions
Cicode expressions are the basic elements of the Cicode language. An expression can be a constant, the value of
a variable tag, or the result of a complex equation. You can use expressions to display and log data for
monitoring and analysis, and to trigger various elements in your system, such as alarms, events, reports, and
data logging.
You can enter a Cicode expression in any Plant SCADA editor form or graphic object that contains an expression
property. Unlike a command, an expression does not execute a specific task - it is evaluated. The evaluation
process returns a value that you can use to display information on the screen (for example, as a bar graph) or to
make decisions. The following expression returns a result of 12:
• Numeric expression: 8 + 4
In the above example, the value of the expression is a constant (12) because the elements of the expression are
constants (8 and 4).

Displaying Data Using Expressions
In the following example, the value of the expression is the value of the variable B1_TIC_101_PV. As its value
changes, the value of the expression also changes. You can use this expression to display a number on a graphics
page.
• Numeric expression: B1_TIC_101_PV
As the expression changes, the number also changes.
Expressions can also include mathematical calculations. For example, you can add two variables together and
display the combined total:
• Numeric expression: B1_TIC_101_PV + B1_TIC_102_PV
In this case, the value of the expression is the combined total. As the value of one variable (or both variables)

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 37

AVEVA™ Plant SCADA
Cicode Reference
changes, the value of the expression changes.

Decision-Making
Some expressions return only one of two logical values, either TRUE(1) or FALSE(0). You can use these
expressions to make decisions, and to perform one of two actions, depending on whether the return value is
TRUE or FALSE. For example, you can configure a text object with appearance as follows:
• On text when: B1_PUMP_102_CMD
• ON text: Pump Running
• OFF text: "Pump Stopped"
In this example, if B1_PUMP_102_CMD is a digital tag (variable), it can only exist in one of two states (0 or 1).
When your system is running and the value of B1_PUMP_102_CMD changes to 1, the expression returns TRUE
and the message "Pump Running" is displayed. When the value changes to 0, the expression returns FALSE and
the message "Pump Stopped" is displayed.

Logging Expression Data
You can log the value of an expression to a file for trending, by defining it as a trend tag:
Trend Tag Name

B1_TIC

Expression

B1_TIC_101_PV + B1_TIC_102_PV

File Name

[log]:B1_TIC

When the system is running, the value of the expression B1_TIC_101_PV + B1_TIC_102_PV is logged to the file
[log]:B1_TIC.

Triggering Events Using Expressions
Logical expressions - those that return either TRUE (1) or FALSE (0) -can be used as triggers.
For example, you might need to log the expression in the above example only when an associated pump is
running.
Trend Tag Name

B1_TIC

Expression

B1_TIC_101_PV + B1_TIC_102_PV

File Name

[log]:B1_TIC

Trigger

B1_PUMP_101_CMD

In this example, the trigger is the expression B1_PUMP_101_CMD (a digital variable tag). If the pump is ON, the
result of the trigger is TRUE, and the value of the expression (B1_TIC_101_PV + B1_TIC_102_PV) is logged. If the
pump is OFF, the result is FALSE, and logging ceases.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 38

AVEVA™ Plant SCADA
Cicode Reference

Using Cicode Functions
A Cicode function can perform more complex tasks than a simple command or expression allows. Functions give
you access to Plant SCADA graphics pages, alarms, trend data, and so on.
Plant SCADA has several hundred built-in functions that display pages, acknowledge alarms, make calculations,
and so on. You can also write your own functions to meet your specific needs.
The following topics describe ways you can use Cicode functions.
• Calling Functions from Commands and Expressions
• Triggering Functions via Runtime Operator Input
• Evaluating Functions
• Combining Functions with Other Statements
• Passing Data to Functions (Arguments)
• Using String Arguments
• String Assignment
• Using the Caret Escape Sequence Character
• Using Multiple Arguments
• Using Numeric Arguments
• Using Variable Arguments
• Using Operator Input in Functions
• Returning Data from Functions.
To access a full list of available Cicode functions, see Cicode Function Categories.

See Also
Working with Commonly Used Functions
Writing Functions

Calling Functions from Commands and Expressions
You can call a function by entering its name in any command or expression property. The syntax is as follows:
Command

FunctionName ( Arg1, Arg2, ... );

Where:
• FunctionName is the name of the function
• Arg1, Arg2, ... are the arguments you pass to the function

See Also
Using Cicode Functions

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 39

AVEVA™ Plant SCADA
Cicode Reference

Triggering Functions via Runtime Operator Input
In the following command, the PageNext() function displays the next graphics page when the Page Down
keyboard key is pressed by the Runtime operator.
Key Sequence

Page_Down

Command

PageNext();

See Also
Using Cicode Functions

Evaluating Functions
You can use a function in any expression. For example, the AlarmActive() function returns TRUE (1) if any alarms
are active, and FALSE (0) if no alarms are active. In the following text object, either "Alarms Active" or "No
Alarms Active" is displayed, depending on the return value of the expression.
ON text when

AlarmActive(0)

ON Text

"Alarms Active"

OFF Text

"No Alarms Active"

Note: Functions return a value that indicates the success of the function, or provides information on an error
that has occurred. In many cases (for example, when used in a command) the return value can be ignored. You
need to use the parentheses () in the function name, even if the function uses no arguments. Function names
are not case-sensitive: PageNext(), pagenext() and PAGENEXT() call the same function.

See Also
Using Cicode Functions

Combining Functions with Other Statements
In expressions and commands you can use functions alone or in combination with other functions, operators,
and so on.
The following example uses three statements:
Command

Report("Shift"); B1_TIC_101_PV = 10;
PageDisplay("Boiler 1")

Each statement is executed in order. The "Shift" report is started first, the variable B1_TIC_101_PV is set to 10
next, and finally, the "Boiler 1" page is displayed.
Functions combine with operators and conditional executors to give you specific control over your processes, for
example, you can test for abnormal operating conditions and act on them.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 40

AVEVA™ Plant SCADA
Cicode Reference

See Also
Using Cicode Functions

Passing Data to Functions (Arguments)
The parentheses ( ) in the function name identify the statement as a function and enclose its arguments.
Arguments are the values or variables that are passed into the function when it executes.
Note: Some functions, such as PageNext(), have no arguments. However you need to include the parentheses ( )
or Plant SCADA will not recognize that it is a function, and an error could result when the project is compiled.

See Also
Using Cicode Functions

Using String Arguments
Functions can require several arguments or, as in the following example, a single argument:
Command

PageDisplay("Boiler 1");

This function displays the graphics page called "Boiler 1". Be aware that when you pass a string to a function, you
need to always enclose the string in double quotes.
You can use the PageDisplay() function to display any graphics page in your system - in each case, only the
argument changes. For example, the following command displays the graphics page "Boiler 2":
Command

PageDisplay("Boiler 2");

You can use the Report() function to run a report (for example, the "Shift" report) when the command executes:
Command

Report("Shift");

The following example uses the Prompt() function to display the message "Press F1 for Help" on the screen when
the command executes:
Command

Prompt("Press F1 for Help");

See Also
Using Cicode Functions

String Assignment
You can assign string variables in commands. For example, if BATCH_NAME is a variable tag defined as a string
data type, you can use the following command to set the tag to the value "Bread":
BATCH_NAME = "Bread";

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 41

AVEVA™ Plant SCADA
Cicode Reference
Note: You need to enclose a string in double quotation marks ( " ).

See Also
Using Cicode Functions

Using the Caret Escape Sequence Character
The caret character ( ^ ) signifies a special instruction in Cicode, called an escape sequence, primarily used in the
formatting of text strings. Escape sequences include formatting instructions such as new line, form feed, carriage
return, backspace, horizontal and vertical tab-spaces, single and double quote characters, the caret character,
and hexadecimal numbers.
Strings are commonly represented in Cicode between double quote characters ( " ) known as delimiters. If you
want the string to contain a double quote character itself as part of the string, you need to precede the double
quote character with the caret character ( ^" ) so that Cicode doesn't interpret the double quote in the string as
the delimiter indicating the end of the string. The caret character is interpreted as a special instruction, and
together with the characters immediately following it, are treated as an escape sequence instruction. See the
section Converting and Formatting Cicode Variables for the list of escape sequences used in Cicode.
In the following Cicode example, both of these message functions will display the following message.
Message("Info", "P29 has a ^"thermal overload^".", 0);
sCurrentAlmText = "Thermal Overload";
Message("Info", "P29 has a ^""+sCurrentAlmText+"^".", 0);

See Also
Using Cicode Functions

Using Multiple Arguments
Some functions require several arguments. You need to list arguments between the parentheses, and separate
each argument with a comma ( , ) as in the following example:
Command

Login("Manager", "ABC");

The order of the arguments affects the operation of any function. The Login() function logs a user into your
runtime system. The first argument ("Manager") indicates the name of the user, and the second argument (
"ABC" ) is the user's password. If you reverse the order of the arguments, the function would attempt to login a
user called "ABC" - if a user by this name does not exist, an error message displays.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 42

AVEVA™ Plant SCADA
Cicode Reference

See Also
Using Cicode Functions

Using Numeric Arguments
You can pass numbers (integers and floating point numbers) directly to a function, for example:
Command

AlarmAck(2, 35);

See Also
Using Cicode Functions

Using Variable Arguments
When variables (such as real-time data) are used as arguments, the value of the variable is passed, not the
variable itself. The following example uses the DspStr() function to display the value of a process variable at
AN25:
Command

DspStr(25, "TextFont", B1_TIC_101_PV);

In this instance, the value of B1_TIC_101_PV displays. If it is a real-time variable, the number that displays
depends on its value at the time.
Note: If you use double quotes around variables, for example, "B1_TIC_101_PV", the text string B1_TIC_101_PV
displays, rather than the value of the variable.

See Also
Using Cicode Functions

Using Operator Input in Functions
You can pass operator input to functions at runtime. For example, you can define a System Keyboard Command
to let the operator select a page:
Key Sequence

F10 ######## Enter

Command

PageDisplay(Arg1);

When the command executes, the page name is passed to the function as Arg1. The operator can then display
any page, for example:

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 43

AVEVA™ Plant SCADA
Cicode Reference

See Also
Using Cicode Functions

Returning Data from Functions
Functions return data to the calling statement (a command or expression). Some functions simply return a value
that indicates whether the function was successful. For example, both the PageNext() and PageDisplay()
functions return 0 (zero) if the page displays successfully, otherwise they return an error number. For a large
number of simple applications, you can ignore this return value.
Some functions return data that you can use in an expression or command. For example, the Date() function
returns the current date as a string. To display the current date on a graphics page, use the following expression
in a text object display value property:
Numeric expression

Date();

The following example shows an entry command event for a graphics page, using a combination of two
functions. The FullName() function returns the name of the user who is currently logged in to the run-time
system, passing this name to the calling function, Prompt(). When the page is opened, a welcome message
displays in the prompt line.
On page entry

Prompt("Hello, " + FullName())

For example, if the current user is John Citizen, the message "Hello, John Citizen" displays.

See Also
Using Cicode Functions

Referencing an Object Using a Name at Runtime
Use the Cicode functions DspGetAnFromName, DspGetMetadataFromName, DspGetAnFromNameRelative and
DspGetMetadataFromNameRelative to reference objects on a page, in a genie, group and symbol.
It is important to keep the following points in mind when referencing objects:
• When referencing an object within a genie, group or symbol you need to use relative path syntax. This means
you can search "up" or "down" the objects within the genie, symbol and/or group.
• The name is always relative to the object you are referencing from.
• If referencing an object within a group it will search only in the group the object belongs to.
• If referencing an object at the group level it will search for the object across the defined paths.
Using the Syntax
• "Name" – Used at page level. This is a fully qualified name.
• ".Name" - References itself, either in a group, genie or symbol.
• "..\Name" – References objects within a group.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 44

AVEVA™ Plant SCADA
Cicode Reference

Examples
The diagram below includes objects and text on the page, and objects and text within groups A, B and C. A treeview hierarchy has been used to illustrate how referencing can be applied.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 45

AVEVA™ Plant SCADA
Cicode Reference
Referenced Object

Syntax

Description

To reference "Object1" from
Object2 at the root or page level

DspGetAnFromName("Object1")

Object1 is a fully qualified name.
Searches at page level for this
object.

To reference "Object1" from
Object2 at the root or page level.

DspGetMetadataFromName("Objec Object1 is a fully qualified name.
t1","Pump")
Pump is the name of the metadata
defined in Object1. Searches the
page level for Object1 and the
metadata name.

To reference "Object1" in GroupA
from Object2 from the root level

DspGetAnFromName("GroupA.Obj
ect1")

"GroupA.Object2" is a fully
qualified name. From the root
(page) level search for Object1
within GroupA.

To reference "Object5" in GroupC
from Object2 at the root level

DspGetAnFromName("GroupA.Gro
upC.Object5")

"GroupA.GroupC.Object5" is a fully
qualified name. From the root
(page)level search for Object5
within GroupC and GroupA.

To reference"Object1" in GroupA
from Object4

DspGetAnFromName(".Object1")

".Object1". This means search for
Object1 in the current group.

To reference"Object2" in GroupA
from Object8 in Group B

DspGetAnFromName("..\..\GroupA. "..\..\GroupA.Object2" Navigate
Object2")
two levels up the hierarchy, which
will be root (page) level, and then
search for GroupA and within
Group A, Object2.

To reference"Object2" in GroupA
from Text8 in Group B

DspGetAnFromNameRelative(639,
"..\..\GroupA.Object2")

From AN 639 and
"..\..\GroupA.Object2" navigate
two levels up the hierarchy and
search for Group A and within
Group A, Object2.
Note: 639 is the animation number
for Text8 once pasted on the
graphics page within GroupB.

To reference"Object2" in GroupA
from Text8 in Group B

DspGetMetadataFromName("..\..\
GroupA.Object2", "Meter")

To reference "Object1" at the root
level from Object5 in GroupC

DspGetAnFromName("..\..\..\Objec "..\..\..\Object1" Navigate three
t1")
levels up the hierarchy which will
be from the root (page)level, and

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

"..\..\GroupA.Object2" Navigate
two levels up the hierarchy which
will be from the root (page)level,
and then search for GroupA and
within Group A, Object2, where the
name of the metadata is "Meter".

Page 46

AVEVA™ Plant SCADA
Cicode Reference
Referenced Object

Syntax

Description
then search for Object1.

To reference "Object1" at the root
level from Text5 in GroupC

DspGetMetadataFromNameRelativ
e(625, "..\..\..\Object1", "Pump")

From AN 625 navigate three levels
up and from the root level search
for Object1 where the name of the
metadata is Pump.
Note: 625 is the animation number
for Text6 once pasted on the page
within GroupC.

Note: When referencing from an object within a group, only those objects in the group the object belongs to will
be searched. For example: If you reference Object1 in Group A from Object7 in GroupB using the syntax
"..\Object1", an error will be returned, as no Object1 exists in GroupB. The correct syntax to use is
"..\..\GroupA.Object1".

Working with Commonly Used Functions
Cicode has many functions that perform a variety of tasks. Many of these are used for building complex Plant
SCADA systems. The functions you will often use are divided into six categories:

Alarm Functions
You can use alarm functions to display alarms and their related alarm help pages, and to acknowledge, disable,
and enable alarms. You can assign a privilege to each command that uses an alarm function, so that only an
operator with the appropriate privilege can perform these commands. However, you should assign privileges to
commands only if you have not assigned privileges to individual alarms.
• AlarmAck: Acknowledges an alarm. The alarm where the cursor is positioned (when the command is
executed) is acknowledged. You can also use this function to acknowledge multiple alarms.
• AlarmComment: Adds a comment to the alarm summary entry at run time. The comment is added to the
alarm where the cursor is positioned when the command is executed. A keyboard argument passes the
comment into the function. Verify that the length of the comment does not exceed the length of the
argument, or an error results.
• AlarmDisable: Disables an alarm. The alarm where the cursor is positioned (when the command is executed)
is disabled. You can also use this function to disable multiple alarms.
• AlarmEnable: Enables an alarm. The alarm where the cursor is positioned (when the command is executed)
is enabled. You can also use this function to enable multiple alarms.
• AlarmHelp: Displays an alarm help page for the alarm. Each alarm in your system can have an associated help
page. The help page for the alarm at the position of the cursor (when the command is executed) is displayed.

Page Functions
With the page functions, you can display your graphics pages and the standard alarm pages.
Note: The following page functions are not supported in the server process in a multiprocessor environment.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 47

AVEVA™ Plant SCADA
Cicode Reference
Calling page functions from the server process results in a hardware alarm being raised.
• PageAlarm: Displays current alarms on the alarm page configured in the project.
• PageDisabled: Displays disabled alarms on the alarm page configured in the project.
• PageDisplay: Displays a new page on the screen. The Page name or number is required as an argument. (Use
the PageLast() function to go back to the last page - the page that this new page replaced).
• PageFile: Displays a file on the file page configured in the project.
• PageGoto: Displays a new page on the screen. This function is similar to the PageDisplay() function, except
that if PageLast() is called, it does not return to the last page.
• PageHardware: Displays hardware alarms on the alarm page configured in the project.
• PageLast: Displays the graphics page that was displayed before the current one. You can use this function to
'step back' through the last ten pages.
• PageNext: Displays the next graphics page (defined in the Next Page property of the Pages form).
• PagePrev: Displays the previous graphics page (defined in the Prev Page property of the Pages form).
• PageSOE: Displays a category of sequence of events (SOE) entries on the SOE page.
• PageSummary: Displays summary alarm information on the alarm page configured in the project.
• PageTrend: Displays a standard trend page.

Keyboard Functions
Keyboard functions control the processing of keyboard entries and the movement of the keyboard cursor on the
graphics page.
• KeyBs: Backspaces (removes) the last key from the key command line. Use this function with a 'Hotkey'
command. It is normally used to erase keyboard characters during runtime command input.
• KeyDown: Moves the cursor down the page to the closest animation point number (AN).
• KeyLeft: Moves the cursor left (across the page) to the closest animation point number (AN).
• KeyRight: Moves the cursor right (across the page) to the closest animation point number (AN).
• KeyUp: Moves the cursor up the page to the closest animation point number (AN).

Report Functions
To run a report by operator action, use the following function:
• Report: Runs the report on the report server.

Time/date Functions
The following functions return the current date and time:
• Date: Returns the current date as a string.
• Time: Returns the current time as a string.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 48

AVEVA™ Plant SCADA
Cicode Reference

Miscellaneous Functions
• Beep: Beeps the speaker on the Plant SCADA computer.
• FullName: Returns the full name of the user who is currently logged in to the system.
• InfoForm: Displays the animation information form. This form displays the real-time data that is controlling
the current animation.
• Login: Allows a user access to the Plant SCADA system.
• LoginForm: Displays a dialog box to allow a user to log in to the system.
• Logout: Logs the current user out of the Plant SCADA system.
• Name: Returns the user name of the user who is currently logged in to the system.
• Prompt: Displays a message on the screen. The message String is supplied as an argument to the function.
• Shutdown: Terminates Plant SCADA. Use this function, or the ShutdownForm() function, to shut down your
system. Otherwise buffered data may be lost.
• ShutdownForm: Displays a dialog box to allow a user to shut down your Plant SCADA system.

See Also
Cicode Function Categories
Using Cicode Functions

Writing Functions
Plant SCADA is supplied with over 600 built-in functions. One of these functions (or several functions in
combination) can usually perform the required tasks in your system. However, where system functionality cannot
be achieved with built-in functions, you can write your own functions.
A Cicode function is a small program: a collection of statements, variables, operators, conditional executors, and
other functions.
While it is not necessary to be an experienced programmer to write simple Cicode functions, it is strongly
recommended not to attempt to write large, complex functions unless you are familiar with computer
programming, and have experience with Cicode. Functions are equivalent to the subroutines of BASIC and
assembly language, and the subroutines and functions used in Pascal and C.
Cicode functions can have many purposes. Quite often, functions are used to store a common set of commands
or statements that would otherwise require repetitious typing and messy command or expression fields.
Some functions are simple, created to avoid a long command or expression. For example, the following
command increments the variable tag COUNTER:
Command

IF COUNTER < 100 THEN COUNTER = COUNTER + 1;
ELSE COUNTER = 0; END;

This command would be easier to use (and re-use) if it was written as a function that can be called in the
command:
Command

IncCounter ( );

To be able to use the function like this, you need to write it in a Cicode file, and declare it with the FUNCTION
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 49

AVEVA™ Plant SCADA
Cicode Reference
keyword:
FUNCTION
IncCounter ( )
IF COUNTER < 100 THEN
COUNTER = COUNTER + 1;
ELSE
COUNTER = 0;
END
END

Be aware that the indented code is identical in functionality to the long command above.
By placing the command code inside a function, and using the function name in the command field as in the
previous example, this function need only to be typed once. It can then be called any number of times, from
anywhere in Plant SCADA that requires this functionality. Because the code exists in the one location, rather than
repeated wherever needed (in potentially many places), it can be easily maintained (altered if necessary).
Note: The is designed specifically for editing and debugging Cicode functions.

See Also
Cicode Function Structure
Using Cicode Files

Cicode Function Structure
A function in Cicode can be described as a collection or list of sequential statements that Plant SCADA can
perform (execute) in the logical order that they exist within the function.
A Cicode function starts with the FUNCTION statement and finishes with the END statement. Every statement
that lie between the FUNCTION and END statements, will be executed by the function, when called to do so.
A typical Cicode function is structured like the following example:
FUNCTION
FunctionName ( )
! The exclamation point indicates that the rest of this line contains a comment.
! Further Cicode statements go here, between the function name and the END.
END

The line immediately following the FUNCTION statement, contains the name of the function, which is used to
identify the function to Plant SCADA. This name is referred to when the function is called upon (called) to be
executed (perform the statements it contains) by some other event, action, or function in Plant SCADA.
Note: Functions can contain statements that call other functions. These functions are then executed before
returning to the rest of the statements within the calling function.
The function name has to end with parentheses ( ), which may or may not contain one or more arguments
required by the function. Arguments are explained in the section titled Function Argument Structure.
Every line between the function name line and the END statement line contain the statements that will be
executed when the function is called in Plant SCADA. These statements are executed one at a time in logical
order from top to bottom within the function. For details about function structure, see Formatting Functions. For
details about Cicode function syntax, see Following Cicode Syntax.
For details about using comments in Cicode and in Cicode functions, see Using Comments in Cicode.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 50

AVEVA™ Plant SCADA
Cicode Reference

See Also
Writing Functions

Writing Groups of Functions
To perform complex tasks you need careful design. Large, complex functions are not only more difficult to
understand and debug than simple functions, but they can also hide tasks that are common to other activities.
Cicode functions allow a modular approach - complex tasks can be organized into small functions, each with a
single, clear purpose. These small functions can then be called by other functions, or called directly in commands
and expressions. In fact, any function can call - and be called by - any other function.
For example, you might need to write a set of functions for handling alarms. To perform any action on an alarm,
you first need to know which alarm. You would identify the alarm in a separate function, and call this function
from the other functions.

See Also
Writing Functions

Cicode Function Libraries
Cicode functions are stored within Cicode files. You can use a separate file for each stand-alone function, or
group several functions together into a common file. For easy maintenance, store functions that perform related
tasks in the same file - for example, store functions that act on alarm data in an Alarms.CI file.
Note: Every Cicode file in your project directory will be included when you compile your project.

See Also
Writing Functions

Creating a Function Outline
First, define the purpose of the function group, and create an outline of the tasks to be performed. The following
example shows an outline for a group of functions that change the threshold values of analog alarms during
runtime. The outline describes the workings of the function group, and is written in pseudocode (also called
Program Design Language).
/*
This file contains functions to allow the operator to make runtime
changes to Analog Alarm thresholds.
This file has 4 functions. The master function calls the other
functions.
ChangeAnalogAlarmThresholds ( )
This calls in turn:
1:GetVariableTag ( )
Argument: cursor position
Displays threshold values in prompt line

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 51

AVEVA™ Plant SCADA
Cicode Reference
Return: success or error code
*/

See Also
Writing Functions

Pseudocode
Pseudocode is a Cicode comment, enclosed between the comment markers /* and */, and is ignored by the
compiler. With pseudocode, you can get the logic of the function correct in a more readable structure, before
you write it in Cicode syntax, leaving the pseudocode within the finished code as comments.
It is good practice to use comments as file headers at the start of each Cicode file, to describe the functions in
the file - their common purpose, a broad description of how they achieve that purpose, special conditions for
using them, and so on. You can also use the header to record maintenance details on the file, such as its version
number and date of revision. For example:
/*
** FILE: Recipe Download.Ci
**
** AUTHOR: AJ Smith
**
** DATE: March 2008
**
** REVISION: 1.0 for Plant SCADA v7.1
**
** This file contains functions to allow the operator to load the
** recipe data from the SQL server to the PLC.
*/

Following the file header are the functions in series:
/*
** Main function
*/
FUNCTION
RecipeDownload ( )
! {body of function}
! .
END
/*
** Function to open the SQL connection.
*/
FUNCTION
RecipeConnectSQL ( )
! {body of function}
! .
END
! (and so on)

See Also
Writing Functions

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 52

AVEVA™ Plant SCADA
Cicode Reference

Considering Tag Value Quality in Cicode
When using tag values in Cicode, it is important to consider the quality of the tag and how it is determined. Just
as the quality of a displayed value should be presented to a client user, the quality of a value also needs to be
reflected in Cicode calculations.
For example, the type of driver used to communicate with an I/O device will greatly impact how tag value quality
is determined.
• Tags from traditional drivers may be set to a bad quality when the I/O device is not contactable (or for other
errors in the driver commands).
• Tags from devices using the Driver Runtime Interface (DRI) can have their quality set individually and could
be set to a bad quality for reasons specific to an I/O point.
For more information on DRI-based drivers, see Retrieving Time-stamped Data from I/O Devices.
Best practice is to treat quality handling like error handling, and code for scenarios where it is required.

I/O Quality
The quality of a tag value is essentially propagated from the quality of the I/O point from which it is sourced.
• In traditional protocols, such as Modbus, quality is driven by a single error code provided in a command
response or by the field device being offline. This type of protocol does not provide the ability to nominate a
quality for individual I/O points. This still holds true for Modbus over TCP as well (as used by the Plant
SCADA's MODNET driver).
As the response error codes are typically a result of an invalid request, these types of issues are normally
addressed in commissioning and are usually not encountered during operation. However, it is still possible to
lose contact with a field device at any time which will result in all tags related to that device going into bad
quality.
• In more advanced protocols, such as OPC, quality is independently applied to each specific I/O point. To
accommodate this, and to also cater for other advanced functionality such as unsolicited responses from the
field, a newer generation of Plant SCADA drivers was developed to use the Driver Runtime Interface (DRI).
When a DRI driver is notified from the field of an update (value, quality and timestamp), this is immediately
reflected in the corresponding tag. An example of a change in quality due to operational issues could be a
faulty sensor. This increases the chances of a tag not being in good quality and the need for this scenario to
be covered when using tag values in Cicode.
A traditional driver uses a chained sequence of request/response transactions that result in a tag update waiting
on the reply back from a field device. As an I/O device is only marked online when the corresponding field device
can be contacted, reverting from standby back to primary will never result in intermediate bad quality values
from the switch.
However, a DRI driver uses a chained sequence of subscribe/publish transactions allowing the driver to update a
tag at any time. When reverting from standby to a primary that has just returned online, it will be up to the
driver to immediately provide tag updates for a new subscription without waiting to receive values from the
field. If so, these values will be marked with a quality to indicate as such and will be followed by a good quality
update when the field value is received.
If the driver is receiving updates from an interim gateway style device, such as an OPC Server, it will also be able

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 53

AVEVA™ Plant SCADA
Cicode Reference
to provide similar updates.

Implications for Cicode
Your Cicode should handle values that are not good quality in the same way it handles other error cases.
Tag extensions can be used to select the quality component of a tag (for example, TagA.Q), and this can then be
checked using the QualityGetPart Cicode function.
If the quality of a tag needs to be referenced multiple times in a Cicode function, it is best practice to assign it to
a variable when first required and then keep using that variable. When a tag is assigned to a Cicode variable (for
example, var = TagA), that variable will also take the quality of the tag.
Further, the quality will continue to propagate through to any additional variables that are assigned an
expression containing the first variable. The quality component of these variables can be extracted using the
VariableQuality Cicode function, and checked using QualityGetPart as described above.
Note, however, that if a Cicode variable is assigned the value extension of a tag (for example, var = TagA.V),
then the variable will always have good quality.

Examples
Example 1
Your Cicode needs to handle the possibility of a tag update occurring after it has determined the quality of a tag.
If quality changes due to a tag update, your Cicode may proceed using an altered quality value. This can occur
because of the way the Cicode execution system operates in a multi-thread environment.
This could even happen when the tag quality check and tag usage are on the same line, for example:
IF QualityIsGood(MyTag.Q) AND MyTag > 100 THEN

The easiest way to avoid this is to only use the tag when assigning to a Cicode variable, and only use the Cicode
variable from then on.
In the case of the example above, a better approach would be to assign "MyTag" to a local tag at the start of the
function and use this instead.
Int localMyTag
IF QualityIsGood(VariableQuality(localMyTag) AND localMyTag > 100 THEN
// Following example calculates flow rate based on a PLC tag 'MyDiffPress'
// and then writes value to a memory mode Disk PLC tag 'MyFlowRate'
// Returns 1 for error when BQ on the PLC tag and forces MyFlowRate to Override mode.
INT
FUNCTION
UpdateMyFlowRate()
INT FlowFactor = 5;
INT SpecificGravity = 1;
//Copy the variable tag MyDiffPress to a local variable
INT DiffPress = MyDiffPress;
INT FlowRate = 0;
INT Error = 0;
IF QualityIsGood(VariableQuality(DiffPress)) THEN
//Do this instead of using QualityIsGood(VariableQuality(MyDiffPress))

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 54

AVEVA™ Plant SCADA
Cicode Reference
FlowRate = FlowFactor * Sqrt(DiffPress/SpecificGravity);
MyFlowRate.OverrideMode = 0;
MyFlowRate = FlowRate;
ELSE
Error = 1;
MyFlowRate = 0;
MyFlowRate.OverrideMode = 4;
END
RETURN Error;
END

Example 2
The following example checks the threshold of a tag value.
INT
FUNCTION
IsThresholdExceeded(STRING Tag1, INT Threshold)
INT exceeded = FALSE;
INT myVar1 = TagReadEx(MyTag1);
IF QualityIsGood(VariableQuality(myVar1) AND myVar1 > Threshold THEN exceeded = TRUE;
END
RETURN exceeded;
END

Example 3
The following example logs tag values to a file.
FUNCTION
LogMyValue(STRING MyTag)
INT myVar1 = TagReadEx(MyTag);
IF QualityIsGood(VariableQuality(myVar) THEN
LogToMyFile(MyTag + " : " + IntToStr(MyTag));
ELSE
LogToMyFile(MyTag + " : "No Value");
END
END

Using Comments in Cicode
It is good programming practice to include comments in your Cicode files. Comments allow you to quickly
understand how a function works next time you (or another designer) need to modify it.
The Cicode compiler recognizes the following single line, C style, and C++ style comments:
! A single line comment
WHILE DevNext ( hDev ) DO
Counter = Counter + 1 ; ! An in-line comment
END
/* A block comment is a C-style comment, and can
extend over several lines. Block comments need to
finish with a delimiter, but delimiters at the
start of each line are optional only. */
// A double-slash comment is a C++ style comment, for example:
Variable = 42; // This is a comment

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 55

AVEVA™ Plant SCADA
Cicode Reference
Single line ( ! ) and C++ style ( // ) comments can have a line of their own, where they refer to the block of
statements either before or after it. It is good practice to set a convention for these comments. These comments
can also be on the same line as a statement, to explain that statement only. Any characters after the ! or // (until
the end of the line) are ignored by the compiler.
Block (C style) comments begin with /* and end with */. These C style comments need no punctuation between
the delimiters.

See Also
Writing Functions

Using Comments for Debugging Functions
You can use comments to help with the debugging of your functions. You can use comments to temporarily have
the compiler ignore blocks of statements by changing them to comments. C style and C++ style comments can be
nested, for example.
FUNCTION
IncCounter ( )
IF COUNTER < 100 THEN
COUNTER = COUNTER + 1 ;
/* ELSE // Comment about statement
COUNTER = 0; // Another comment
*/
END
END

The complete ELSE condition of the IF conditional executor will be ignored (and not execute) so long as the block
comment markers are used in this example.
Note: The inline ( // ) comments have no effect within the block ( /* and */ ) comments (as the whole section is
now one big comment), and should remain unchanged, so that when you do remove the block comments, the
inline comments will become effective again.

See Also
Writing Functions

Tag Reference/TagReadEx Behavior in Cicode Expressions
The following table describes the tag reference and TagReadEx behavior in a Cicode expression if the quality of
the tag is BAD:
Tag Reference / TagReadEx syntax

Error Mode/Citect.ini settings

Cicode Expression behavior

"Tag1"

ErrSet(0)
[Code]HaltOnInvalidTagData = 0

Tag ref returns a BAD quality value,
Cicode expression continues, Error
is set.

TagReadEx("Tag1")

ErrSet(0)

Function returns a BAD quality

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 56

AVEVA™ Plant SCADA
Cicode Reference
Tag Reference / TagReadEx syntax

Error Mode/Citect.ini settings

Cicode Expression behavior

[Code]HaltOnError = 0

value, Cicode expression continues,
Error is set.

"Tag1"

ErrSet(0)
[Code]HaltOnInvalidTagData = 1

Tag ref returns a BAD quality value,
Cicode expression stops.

TagReadEx("Tag1")

ErrSet(0)
[Code]HaltOnError = 1

Function returns a BAD quality
value, Cicode expression stops.

"Tag1"

ErrSet(1)

Tag ref returns a BAD quality value,
Cicode expression continues, Error
is set.

TagReadEx("Tag1")

ErrSet(1)

Function returns a BAD quality
value, Cicode expression continues,
Error is set .

"Tag1.V"

ErrSet(0) or ErrSet(1)

Tag ref returns a GOOD quality
value, Cicode expression continues,
No error is set.

TagReadEx("Tag1.V")

ErrSet(0) or ErrSet(1)

Function returns a GOOD quality
value, Cicode expression continues,
No error is set.

See Also
Writing Functions
TagReadEx
Tag Functions

Following Cicode Syntax
Some programming languages have strict rules about how the code needs to be formatted, including the
indenting and positioning of the code structure. Cicode has no indenting or positioning requirements, allowing
you to design your own format - provided only that you follow the correct syntax order for each statement (see
Cicode Function Syntax). However, it is a good idea to be consistent with your programming structure and layout,
so that it can be easily read and understood.
For details about programming standards, see the section titled Using Cicode Programming Standards, which
includes sections on:
• Standards for constants, variable tags, and labels
• Standards variables: declaration, scope, and naming
• Standards for functions: naming , file headers, headers
• Formatting of: declarations, statements, expressions, and functions

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 57

AVEVA™ Plant SCADA
Cicode Reference
• Use of comments
For information on problem solving, see the sections on Modular Programming, Defensive Programming,
Function Error Handling, or Debugging Cicode.
The following is an example of a simple Cicode function:
/*
This function is called from a keyboard command. The operator
presses the key and enters the name of the page to be displayed. If
the page cannot be displayed, an error message is displayed at the
prompt AN.
*/
INT
FUNCTION
MyPageDisplay ( STRING sPage ) ! pass in the name of the page to be displayed
! declare a local integer to hold the results of the pagedisplay function
INT Status;
! call the page Cicode pagedisplay function and store the result
Status = PageDisplay ( sPage ) ;
! determine if the page display was successful
IF Status < > 0 THEN ! error was detected
! display an error message at the prompt AN
DspError ( "Cannot Display " + sPage ) ;
END
! return the status to the caller
RETURN Status;
END

The rules for formatting statements in Cicode functions are simple, and help the compiler in interpreting your
code.
It is good practice to use white space to make your code more readable. In the example above, the code
between the FUNCTION and END statements is indented, and the statement within the IF THEN conditional
executor is further indented to make the conditions and actions clear. Develop a pattern of indentation - and
stick to it. Extra blank lines in the code make it easier to read (and understand).

See Also
Writing Functions

Cicode Function Syntax
In the following function syntax example:
• Every placeholder shown inside arrow brackets ( <placeholder> ) should be replaced in any actual code with
the value of the item that it describes. The arrow brackets and the word they contain should not be included
in the statement, and are shown here only for your information.
• Statements shown between square brackets ( [ ] ) are optional. The square brackets should not be included
in the statement, and are shown here only for your information.
Cicode functions have the following syntax:
[ <Scope> ]

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 58

AVEVA™ Plant SCADA
Cicode Reference
[ <ReturnDataType> ]
FUNCTION
<FunctionName> ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
RETURN <ReturnValue> ;
END

Where:
• <Scope> = Scope Statement: optional, PRIVATE or PUBLIC, default PUBLIC, no semicolon. See the section
titled Function Scope.
• <ReturnDataType> = Return Data Type Statement: optional and one of INT, REAL, STRING, OBJECT, QUALITY,
or TIMESTAMP. No default, no semicolon. If no return type is declared, the function cannot return any data.
See the section titled Declaring the Return Data Type.
• FUNCTION = FUNCTION Statement: required, indicates the start of the function, Restricted Cicode Keywords,
no semicolon. See the section titled Declaring Functions.
• <FunctionName> = Name statement: required, up to 32 ASCII text characters, case insensitive, no spaces, no
reserved words, no default, no semicolon. See the section titled Naming Functions.
• ( <Arguments> ) = Argument statement: surrounding brackets required even if no arguments used, if more
than one argument - each need to be separated by a comma, can contain constants or variables of INT or
REAL or STRING or QUALITY or TIMESTAMP data type, default can be defined in declaration, can be spread
over several lines to aid readability, no semicolon. See the section titled .
• <Statement> = Executable Statement: required, one or more executable statements that perform some
action in Plant SCADA, often used to manipulate data passed into the function as arguments, semicolon
required.
• RETURN = Return Statement: optional, used to instruct Cicode to stop executing the function and return to
the calling function, keyword, no semicolon. If a ReturnDataType was specified then the Return Statement
should include a ReturnValue.
• <ReturnValue> = Return Value Statement; required if RETURN Statement used in function, need to be either
a constant or a variable, the data type need to have been previously declared in the function Return Data
Type Statement - or does not return a value, semicolon required. See the section titled Returning Values
from Functions.
• END = END Statement: required, indicates the end of the function, keyword, no semicolon. See the section
titled Declaring Functions.

See Also
End of Line Markers
Following Cicode Syntax
Writing Functions

End of Line Markers
Most statements within the function are separated by semicolons ( ; ) but some exceptions exist. The FUNCTION
and END Statements (the start and end of the function) have no semicolons, nor does the Scope or Return Data

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 59

AVEVA™ Plant SCADA
Cicode Reference
Type Statements, nor any statement that ends with a Restricted Cicode Keywords.
Where a statement is split over several lines (for example, within the IF THEN conditional executor), each line
ends with a semicolon - unless it ends in a reserved word.

See Also
Writing Functions

Function Scope
The optional Scope Statement of a function (if used), precedes all other statements of a function declaration in
Cicode, including the FUNCTION Statement.
The scope of a function can be either PRIVATE or PUBLIC, and is declared public by default. That is, if no Scope
Statement is declared, the function will have public scope.
Both PRIVATE and PUBLIC are Cicode keywords and as such, are reserved.
A private scope function is only accessible (can be called) within the file in which it is declared. You call a private
function using the Cicode functions TaskNew, TaskNewEx and TaskCall.
Public scope functions can be shared across Cicode files, and can be called from pages and Plant SCADA
databases (for example, Alarm.dbf).
Because functions are public by default, to make a function public requires no specific declaration. To make a
function private however, you need to prefix the FUNCTION Statement with the word PRIVATE.
PRIVATE
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
END

See Also
Writing Functions

Declaring the Return Data Type
For information about the RETURN Statement, see the section titled Returning Values from Functions.
The optional Return Data Type Statement of a function (if used), follows the optional Scope Statement (if used),
and precedes the FUNCTION Statement declaration in Cicode.
The return data type of a function can be only one of six possible data types: INT (32 bits), REAL (64 bits), STRING
(255 bytes), OBJECT (32 bits), QUALITY or TIMESTAMP (64 bits). If no Return Data Type Statement is declared, the
function will not be able to return any type of data.
INT, REAL, STRING, OBJECT, QUALITY and TIMESTAMP are Cicode keywords and as such, are reserved.
Note: In the following function syntax example, every placeholder shown inside arrow brackets ( <placeholder> )
should be replaced in the actual code with the value of the item that it describes. The arrow brackets and the

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 60

AVEVA™ Plant SCADA
Cicode Reference
word they contain should not be included in the statement, and are shown only for your information.
To declare the data type that will be returned to the calling code, prefix the FUNCTION Statement with one of
the Cicode data type keywords, in the <ReturnDataType> placeholder in the following example.
<ReturnDataType>
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
END

The following example returns an integer of value 5:
INT
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
INT Status = 5;
<Statement> ;
RETURN Status;
END

If the RETURN Statement within the function encounters a different data type to that declared in the return data
type statement, the value is converted to the declared return data type.
In the example below, the variable Status is declared as a real number within the function. However, Status is
converted to an integer when it is returned to the caller, because the data type of the return was declared as an
integer type in the return data type statement:
INT ! declare return value as integer
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
REAL Status = 5; ! declare variable as a REAL number
<Statement> ;
RETURN Status; ! returned as an integer number
END

If you omit the return data type, the function does not return a value.

See Also
Writing Functions

Declaring Functions
The required FUNCTION Statement follows the optional Scope Statement (if used) and the optional Return Data
Type Statement (if used), and precedes any other statements of a function declaration in Cicode. Everything
between it and the END Statement, contains the function.
Both FUNCTION and END are Cicode keywords and, as such, are reserved.
You declare the start of a function with the FUNCTION Statement, and declare the end of a function with the
END Statement:
FUNCTION
<FunctionName> ( <Arguments> )

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 61

AVEVA™ Plant SCADA
Cicode Reference
<Statement> ;
<Statement> ;
<Statement> ;
END

The FUNCTION Statement needs to be followed by the Name Statement, then the Argument Statement, before
any code statements that will be processed by the function.
For information on the Name and Argument Statements, see the sections titled Naming Arguments and Function
Argument Structure.
The code (as represented by the <Statement> placeholders) located between the FUNCTION and END
Statements, will be executed (processed by the function) when called to do so.
Functions can execute a large variety of statements, and are commonly used to process and manipulate data,
including the arguments passed when the function was called, plant-floor and other Plant SCADA data, Windows
data, and so on. Plant SCADA provides many built-in functions. For more information, see the section titled
Working with Commonly Used Functions.

See Also
Writing Functions

Naming Functions
The required name statement follows the FUNCTION Statement and precedes the arguments statement in a
Plant SCADA function. The function name is used elsewhere in Plant SCADA to activate (call) the function to have
it perform the statements it contains.
Replace the <FunctionName> placeholder in the following function example with an appropriate name for your
function. See the section Function Naming Standards for details.
FUNCTION
<FunctionName> ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
END

You can use up to 32 ASCII text characters to name your functions. You can use any valid name except for a
Restricted Cicode Keywords. The case is ignored by the Plant SCADA compiler, so you can use upper and lower
case to make your names clear. For example, MixerRoomPageDisplay is easier to read than
mixerroompagedisplay or MIXERROOMPAGEDISPLAY.
FUNCTION
MixerRoomPageDisplay ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
END

Your functions take precedence over any other entity in Plant SCADA with the same name:
• Variable tags. When you call a function by the same name as a variable tag, the function has precedence.
The variable tag can not be referred to because the function executes each time the name is used.
• Built-in functions. You can give your function the same name as any built-in Cicode function. Your function

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 62

AVEVA™ Plant SCADA
Cicode Reference
takes precedence over the built-in function - the built-in function cannot be called. Because built-in Cicode
functions cannot be changed, this provides a method of 'modifying' any built-in function to suit an
application. For example, you might want to display the message "Press F1 for Help" whenever you display a
page. You could simply write a new function called PageDisplay ( ). The body of the function would be the
statements that display the page and prompt message:
Prompt ( "Press F1 for Help" ) ;PageDisplay ( <Arguments> ) ;

Your function is invoked whenever you use the function name in Plant SCADA.

See Also
Writing Functions

Function Argument Structure
The optional Arguments Statement follows the required FUNCTION Statement and precedes the executable
statements of a function in Cicode.
Note: The maximum number of arguments you can have in a function is 128.
When you call a function, you can pass one or more arguments to the function, enclosed within the parentheses
( ) located after the function name statement. Replace the <Arguments> placeholder in the following function
example with your Argument Statement.
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
END

For your function to perform tasks with data, it requires accessibility to the data. One way to achieve this, is to
pass the data directly to the function when the function is being called. To enable this facility, Cicode utilizes
arguments in its function structure. An argument in Cicode is simply a variable that exists in memory only as long
as its function is processing data, so the scope of an argument is limited to be local only to the function.
Arguments cannot be arrays.
Arguments are variables that are processed within the body of the function only. You cannot use an argument
outside of the function that declares it.
As arguments are variables used solely within functions, they needs to be declared just as you would otherwise
declare a variable in Cicode. See the section titled Declaring Variable Properties. An argument declaration
requires a data type, a unique name, and may contain an initial value which also behaves as the default value for
the argument.
Note:
In the following function syntax example:
• Every placeholder shown inside arrow brackets ( <placeholder> ) should be replaced in any actual code with
the value of the item that it describes. The arrow brackets and the word they contain should not be included in
the statement, and are shown here only for your information.
• Statements shown between square brackets ( [ ] ) are optional. The square brackets should not be included in
the statement, and are shown here only for your information.
Cicode function argument statements have the following syntax:

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 63

AVEVA™ Plant SCADA
Cicode Reference
<ArgumentDataType>
<ArgumentName>
[ = <InitialDefaultValue> ]

Where:
• <ArgumentDataType> = Argument Data Type Statement: required, INT, REAL, STRING, OBJECT, QUALITY, or
TIMESTAMP. See the section titled Declaring Argument Data Type.
• <ArgumentName> = Argument Name Statement: required, up to 32 ASCII text characters, case insensitive,
no spaces, no reserved words. See the section titled Naming Arguments.
• <InitialDefaultValue> = Argument Initialization Statement: optional, preceded by equals ( = ) assignment
operator, a value to assign to the argument variable when first initialized, needs to be the same data type as
that declared in the argument <ArgumentDataType> parameter, defaults to this value if no value passed in
for this argument when the function was called.
See the section titled Setting Default Values for Arguments.
The Argument Statement in a Cicode function can have only one set of surrounding parentheses ( ), even if no
arguments are declared in the function.
If more than one argument is used in the function, each needs to also be separated by a comma.
Argument Statements can be separated over several lines to aid in their readability.
When you call a function, the arguments you pass to it are used within the function to produce a resultant action
or return a value. For information on passing data to functions, see the section titled Passing Data to Functions
(Arguments). For information on returning results from functions, see the section titled Returning Data from
Functions.
Arguments are used in the function and referred to by their names. For instance, if we name a function
AddTwoIntegers, and declare two integers as arguments naming them FirstInteger and SecondInteger
respectively, we would end up with a sample function that looks like the following:
INT
FUNCTION
AddTwoIntegers ( INT FirstInteger, INT SecondInteger )
INT Solution ;
Solution = FirstInteger + SecondInteger ;
RETURN Solution ;
END

In this example, the function would accept any two integer values as its arguments, add them together, and
return them to the caller as one integer value equal to the summed total of the arguments values passed into
the function.
This functionality of passing values into a function as arguments, manipulating the values in some way, then
being able to return the resultant value, is what makes functions potentially very powerful and time saving. The
code only needs to written once in the function, and can be utilized any number of times from any number of
locations in Plant SCADA.

See Also
Writing Functions

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 64

AVEVA™ Plant SCADA
Cicode Reference

Declaring Argument Data Type
If an argument is listed in a Cicode function declaration, the Argument Data Type Statement is required, and is
listed first before the required Argument Name Statement and the optional Argument Initialisation Statement.
The argument data type of a function can be only one of six possible data types:INT (32 bits), REAL (64 bits),
STRING (255 bytes), OBJECT (32 bits), QUALITY (64 bits) or TIMESTAMP (64 bits).
INT, REAL, STRING, OBJECT, QUALITY and TIMESTAMP are Cicode keywords and as such, are reserved.
Note: In the following function syntax example:
• Every placeholder shown inside arrow brackets ( <placeholder> ) should be replaced in any actual code with
the value of the item that it describes. The arrow brackets and the word they contain should not be included in
the statement, and are shown here only for your information.
• Statements shown between square brackets ( [ ] ) are optional. The square brackets should not be included in
the statement, and are shown here only for your information.
To declare the argument data type that will be used in the function, you need to prefix the Argument Name
Statement with one of the Cicode data type keywords, in the <ArgumentDataType> placeholder in the following
example.
FUNCTION
FunctionName ( <ArgumentDataType> <ArgumentName> [ =
<InitialDefaultValue> ] )
<Statement> ;
<Statement> ;
<Statement> ;
END

The Argument Statement in a Cicode function needs to have only one set of surrounding parentheses ( )
brackets, even if no arguments are declared in the function.
If more than one argument is used in the function, each needs to also be separated by a comma.
Argument Statements can be separated over several lines to aid in their readability.

See Also
Writing Functions

Naming Arguments
If an argument is listed in a Cicode function declaration, the Argument Name Statement is required, and is listed
second, after the required Argument Data Type Statement, and before the optional Argument Initialization
Statement.
The argument name is used only within the function to refer to the argument value that was passed into the
function when the function was called. The name of the argument variable should be used in the executable
statements of the function in every place where you want the argument variable to be used by the statement.
Note: In the following function syntax example:
- Every placeholder shown inside arrow brackets ( <placeholder> ) should be replaced in any actual code with
the value of the item that it describes. The arrow brackets and the word they contain should not be included in
the statement, and are shown here only for your information.
- Statements shown between square brackets ( [ ] ) are optional. The square brackets should not be included in

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 65

AVEVA™ Plant SCADA
Cicode Reference
the statement, and are shown here only for your information.
Replace the <ArgumentName> placeholder in the following function example with an appropriate name for your
Argument variable. See the section titled Function Argument Structure for details.
FUNCTION
FunctionName ( <ArgumentDataType> <ArgumentName> [ = <InitialDefaultValue> ] )
<Statement> ;
<Statement> ;
<Statement> ;
END

You can use up to 32 ASCII text characters to name your arguments. You can use any valid name except for a
Restricted Cicode Keywords. The case is ignored by the Plant SCADA compiler, so you can use upper and lower
case to make your names clear. For example, iPacketQnty is easier to read than ipacketqnty or IPACKETQNTY.
FUNCTION
FunctionName ( INT iPacketQnty )
<Statement> ;
<Statement> ;
<Statement> ;
END

To refer to the argument (in the body of your function) you use the name of the argument in an executable
statement:
INT
FUNCTION
AddTwoIntegers ( INT FirstInteger, INT SecondInteger )
INT Solution ;
Solution = FirstInteger + SecondInteger ;
RETURN Solution ;
END

See Also
Writing Functions

Setting Default Values for Arguments
If an argument is listed in a Cicode function declaration, the Argument Initialisation Statement is optional, and if
used, is listed last in the Argument Statement after the required Argument Data Type and the Argument Name
Statements. The Argument Initialization Statement needs to be preceded by an equals ( = ) assignment operator.
Note: In the following function syntax example:
• Every placeholder shown inside arrow brackets ( <placeholder> ) should be replaced in any actual code with
the value of the item that it describes. The arrow brackets and the word they contain should not be included in
the statement, and are shown here only for your information.
• Statements shown between square brackets ( [ ] ) are optional. The square brackets should not be included in
the statement, and are shown here only for your information.
Replace the <InitialDefaultValue> placeholder in the following function example with an appropriate value for
your Argument variable.
FUNCTION
FunctionName (<ArgumentDataType> <ArgumentName> [ =
<InitialDefaultValue> ])

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 66

AVEVA™ Plant SCADA
Cicode Reference
<Statement> ;
<Statement> ;
<Statement> ;
END

The default value for an argument needs to be of the same data type as declared for the argument in the
Argument Data Type Statement.
You assign a default argument variable value in the same manner that you assign a Cicode variable value, by
using the equals ( = ) assignment operator. For example:
FUNCTION
PlotProduct ( INT iPackets = 200 , STRING sName = "Packets" )
<Statement> ;
<Statement> ;
<Statement> ;
END

If you assign a default value for an argument, you may omit a value for that argument when you call the function,
because the function will use the default value from the declaration. To pass an empty argument to a function,
omit any value for the argument in the call. For example, to call the PlotProduct function declared in the
previous example, and accept the default string value of "Packets", a Cicode function call would look like:
PlotProduct(500)

Be aware that the second argument for the function was omitted from the calling code. In this instance, the
default value for the second argument ( "Packets" ) would remain unchanged, and so would be used as the
second argument value in this particular function call.
If you do call that function and pass in a value for that argument in the call, the default value is replaced by the
argument value being passed in. However, the arguments are reinitialized every time the function is called, so
each subsequent call to the function will restore the default values originally declared in the function.
If the function has more than one argument and none of them are explicitly declared in the function declaration,
the default values for the undeclared arguments will be used.
For more information on function calls, callers, and calling, see the section titled Calling Functions from
Commands and Expressions.
Argument Statements can be separated over several lines to aid in their readability.

See Also
Writing Functions

Returning Values from Functions
Many of the built-in Cicode functions supplied with Plant SCADA return a data value to their calling statement.
Mathematical functions return a calculated value. The Date() and Time() functions return the current date and
time. Other functions, like PageDisplay(), perform an action, and return a value indicating either the success of
the action or the type of error that occurred.
You can also use return values in your own functions, to return data to the calling statement. The return value is
assigned in the RETURN Statement:
The optional RETURN Statement of a function (if used), needs to be placed in the executable Statements section
of a Cicode function between the FUNCTION and END Statements. Because the RETURN Statement is used to
return data values that have usually been manipulated by the function, they are usually placed last just before

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 67

AVEVA™ Plant SCADA
Cicode Reference
the END Statement.
<ReturnDataType>
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
<Statement> ;
<Statement> ;
RETURN <ReturnValue> ;
END

The RETURN Statement consists of the RETURN keyword, optionally followed by a value to be returned, and
finished with the semicolon (;) End of Line Markers.
The RETURN value needs to be of the same data type as was declared in the Return Data Type Statement at the
start of the function declaration. The return data type of a function can be only one of six possible data types:
INT (32 bits), REAL (64 bits), STRING (255 bytes), OBJECT (32 bits), QUALITY or TIMESTAMP (64 bits). If no Return
Data Type Statement is declared, the function will not be able to return any type of data.
If the RETURN Statement within the function encounters a different data type to that declared in the Return Data
Type Statement, the value is converted to the declared return data type. For information about the Return Data
Type Statement, see the section titled Declaring the Return Data Type.
FUNCTION, INT, REAL, STRING, OBJECT, QUALITY, and TIMESTAMP are Cicode keywords and as such, are reserved.
Note: In the following function syntax example every placeholder shown inside arrow brackets ( <placeholder> )
should be replaced in any actual code with the value of the item that it describes. The arrow brackets and the
word they contain should not be included in the statement, and are shown here only for your information.
To declare the value that will be returned to the calling code, you need to replace the <ReturnValue> placeholder
in the following example with an appropriate data value to match the Return Data Type as declared in the
function.
<ReturnDataType>
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
<Statement> ;
RETURN <ReturnValue> ;
END

The following example returns an integer of value 5:
INT
FUNCTION
FunctionName ( <Arguments> )
<Statement> ;
INT Status = 5; <Statement> ;
RETURN Status;END

The RETURN statement passes a value back to the calling procedure (either another function, command or
expression). Outside of the function, the return value can be read by the calling statement. For example, it can
be used by the caller as a variable (in a command), or animated (in an expression).

See Also
Writing Functions

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 68

AVEVA™ Plant SCADA
Cicode Reference

Using Variables
A variable is a named location in the computer's memory where data can be stored. Cicode variables can store
the basic data types (such as strings, integers, and real numbers) and each variable is specific for its particular
data type. For example, if you set up a Cicode variable to store an integer value, you cannot use it for real
numbers or strings.
Note: Each data type uses a fixed amount of memory: integers use 4 bytes of memory, real numbers use 8 bytes,
and strings use 1 byte per character. PLC INT types use only 2 bytes.
The computer allocates memory to variables according to the data type and the length of time you need the
variable to be stored.
Real-time variables (such as PLC variables) are already permanently stored in database files on your hard disk.
Any variable you use in a database field command or expression needs to be defined as a variable tag, or the
compiler will report an error when the system is compiled.
Working with variables involves the following:
• Declaring Variable Properties
• Declaring the Variable Data Type
• Naming variables
• Setting Default Variable Values
• Using Variable Scope
• Using Database Variables.
Note: Cicode variables can handle a wide range of Plant SCADA variable tag data types. For example, a Cicode
variable of INT data type can be used to store I/O device data types: BCD, BYTE, DIGITAL, INT, LONG, LONGBCD,
and UINT.

See Also
Variable Declaration Standards
Variable Naming Standards
Variable Scope Standards
Using Arrays

Declaring Variable Properties
You need to declare each variable used in your functions (except for variables that are configured as variable
tags). In the declaration statement, you specify the name and data type of the variable. You can also set a default
value for the variable.

See Also
Using Variables

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 69

AVEVA™ Plant SCADA
Cicode Reference

Declaring the Variable Data Type
You can use variables of the following data types:
INT

Integer (32 bits)

-2,147,483,648 to 2,147,483,647

REAL

Floating point (64 bits)

-1.7E308 to 1.7E+308
with 15 digits of precision

STRING

Text string (255 bytes maximum,
including null termination
character)

ASCII (null terminated)

OBJECT

ActiveX control object reference
(32 bits)

QUALITY

Represents the Plant SCADA quality QUAL_GOOD, QUAL_BAD,
(64 bits)
QUAL_UNCR

TIMESTAMP

Represents the number of
100-nanosecond intervals since
January 1, 1601 (64 bits)

If you want to specify a digital data type, use the integer type. Digital types can either be TRUE(1) or FALSE(0), as
can integer types.
Note:
• Cicode may internally store floating point values as 64 bit to minimize rounding errors during floating point
calculations.
• When comparing REAL values in Cicode it is recommended you use the Round() function before doing the
comparison.

QUALITY Data Type
The QUALITY data type is a new data type in Cicode which incorporates the Plant SCADA quality. The QUALITY
data type and the Cicode quality labels can be used in Cicode expressions.
The operators allowed for the QUALITY data type are:
• Assignment operator: =.
• Relational operators: =, <>.
The assignment operation also allows for the QUALITY data type.
Example:
QUALITY q1;
QUALITY q2;
q1 = q2;
q1 = Tag1.Field.Q;
//the following expression will generate a compiler error as a tag //element can be

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 70

AVEVA™ Plant SCADA
Cicode Reference
modified only as a whole
Tag1.Field.Q = q1;

A set of Cicode functions are provided which allow quality fields to be initialized, a specific quality field to be
extracted, and other operations on the QUALITY data type. Conversion between the QUALITY data type and
other Cicode data types is not allowed. Direct conversion from Quality to string will return an empty string.
Example:
//this will generate a compiler error
INT n = Tag1.Q;

TIMESTAMP Data Type
The TIMESTAMP data type represents the date and time as a 64-bit value by specifying the number of
100-nanosecond intervals since January 1, 1601.This data type is always in Coordinated Universal Time (UTC).
The operators allowed for the TIMESTAMP data type are:
• Assignment operator: =.
• Relational operators: =, <>, <, >, <=, >=.
Example:
TIMESTAMP t1;
TIMESTAMP t2;
t1 = Tag1.T;
t1 = t2;
IF t1 < Tag2.T THEN
// insert code here
END
STRING sStr;
REAL Result;
INT x, y;
OBJECT hObject;

The first 32 characters of a variable name needs to be unique.
Using Variables

Naming Variables
Throughout the body of the function, the variable is referred to by its name. You can name a variable any valid
name except for a reserved word, for example:
STRING sStr;
REAL Result;
INT x, y;
OBJECT hObject;

The first 32 characters of a variable name needs to be unique.

See Also
Using Variables

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 71

AVEVA™ Plant SCADA
Cicode Reference
Variable Naming Standards

Setting Default Variable Values
When you declare variables, you can set them to an initial (startup) value; for example:
STRING Str = "Test";
REAL Result = ;
INT x = 20, y = 50;

See Also
Using Variables

Using Variable Scope
Scope refers to the accessibility of a function and its values. A Cicode variable can be defined as any one of three
types of scope - global, module, and local. By default, Cicode variables are module scope, unless they are
declared within a function.
Variables have the following format:
DataType Name [=Value];

Global Variables
A global Cicode variable can be shared across all Cicode files in the system (as well as across include projects).
They cannot be accessed on pages or databases (for example, Alarm.dbf).
Global Cicode variables are prefixed with the keyword GLOBAL, and needs to be declared at the start of the
Cicode file. For example:
GLOBAL STRING sDefaultPage = "Mimic";
INT
FUNCTION
MyPageDisplay(STRING sPage)
INT iStatus;
iStatus = PageDisplay(sPage);
IF iStatus <> 0 THEN
PageDisplay(sDefaultPage);
END
RETURN iStatus;
END

The variable sDefaultPage could then be used in any function of any Cicode file in the system.
Note: Use global variables sparingly if at all. If you have many such variables being used by many functions,
finding bugs in your program can become time consuming. Use local variables wherever possible. Global Cicode
STRING types are 256 bytes.

Module Variables
A module Cicode variable is specific to the file in which it is declared. This means that it can be used by any

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 72

AVEVA™ Plant SCADA
Cicode Reference
function in that file, but not by functions in other files.
By default, Cicode variables are defined as module, therefore prefixing is not required (though a prefix of
MODULE could be added if desired). Module variables should be declared at the start of the file. For example:
STRING sDefaultPage = "Mimic";
INT
FUNCTION
MyPageDisplay(STRING sPage)
INT Status;
Status = PageDisplay(sPage);
IF Status <> 0 THEN
PageDisplay(sDefaultPage);
END
RETURN Status;
END
INT
FUNCTION
DefaultPageDisplay()
PageDisplay(sDefaultPage);
END

Note: Use module variables sparingly if at all. If you have many such variables being used by many functions,
finding bugs in your program can become time-consuming. Use local variables wherever possible.

Local Variables
A local Cicode variable is only recognized by the function within which it is declared, and can only be used by
that function. You need to declare local variables before you can use them.
Any variable defined within a function (that is, after the function name) is a local variable, therefore no prefix is
needed. Local variables are destroyed when the function exits.
Local variables take precedence over global and module variables. If you define a local variable in a function with
the same name as a global or module variable, the local variable is used; the global/module variable is
unaffected by the function. This situation should be avoided, however, as it is likely to cause confusion.
Local Variables and Variable Tags
Local variables have limited functionality compared with variable tags. Limitations are:
• Qualities of Override, OverrideMode, ControlMode and Status elements are showing Bad with extended
substatus QUAL_EXT_INVALID_ARGUMENT. Writing to the elements returns error Invalid argument passed
(274).
• Values of Override, OverrideMode, ControlMode and Status elements are showing 0.
• Respective timestamps and quality of Field, Valid and default elements are the same.
• Field, Valid and default elements can be read.
• Field and default elements can be written.

See Also
Using Variables
Variable Scope Standards

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 73

AVEVA™ Plant SCADA
Cicode Reference

Using Database Variables
You can use any variable that you have defined in the database (with the Variable Tags form) in your functions. To
use a database variable, specify the tag name:
<Tag>

Where Tag is the name of the database variable.
For example, to change the value of the database variable "LT131" at run time, you would use the following
statement in your function:
LT131=1200; !Changes the value of LT131 to 1200

See Also
Using Variables

Using Arrays
A Cicode variable array is a collection of Cicode variables of the same data type, in the form of a list or table. You
name and declare an array of variables in the same way as any other Cicode variable. You can then refer to each
element in the array by the same variable name, with a number (index) to indicate its position in the array.
Working with arrays involves the following:

Declaring Array Properties
Arrays have several properties that you need to declare to the compiler along with the array name: data type,
size and dimension. You can also set default values for individual elements of the array. An array declaration has
the following syntax:
DataType Name[Dim1Size,{Dim2Size},{Dim3Size}]{=Values};

Declaring the Array Data Type
As with any other Cicode variable, arrays can have four Data Types:
INT

Integer (32 bits)

REAL

Floating point (64 bits)

STRING

Text string (255 bytes)

OBJECT

ActiveX object (32 bits)

QUALITY

Plant SCADA Quality (64 bits)

TIMESTAMP

Date and Time (64 bits)

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 74

AVEVA™ Plant SCADA
Cicode Reference

Naming Arrays
Throughout the body of a Cicode function, a Cicode variable array is referred to by its name, and individual
elements of an array are referred to by their index. The index of the first element of an array is 0 (that is a four
element array has the indices 0,1,2, and 3). You can name a variable any valid name except for a Restricted
Cicode Keywords; for example:
STRING StrArray[5]; ! list
REAL Result[5][2]; ! 2-D table
INT IntArray[4][3][2]; ! 3-D table

Declaring the Variable Array Size
You need to declare the size of the array (the number of elements the array contains, from 1 to 32,767), for
example:
STRING StrArray[5];

This single dimension array contains 5 elements. The compiler multiplies the number of elements in the array by
the size of each element (dependent upon the Data Type), and allocates storage for the array in consecutive
memory locations.
You cannot declare arrays local to a function. However, they can be declared as Module (that is at the beginning
of the Cicode file), or Global. When referring to the array within your function, take to care to remain within the
size you set when you declared the array. The example below would cause an error:
STRING StrArray[5];
...
StrArray[10] = 100;
...

The compiler allows storage for 5 strings. By assigning a value to a 10th element, you cause a value to be stored
outside the limits of the array, and you could overwrite another value stored in memory.

Setting Default (Initial) Array Values
When you declare an array, you can (optionally) set the individual elements to an initial (or start-up) value within
the original declaration statement. For instance, naming a string array "ArrayA", sizing it to hold 5 elements, and
initializing the array with string values, would look like the following example:
STRING ArrayA[5]="This","is","a","String","Array";

This array structure would contain the following values:
ArrayA[0]="This"
ArrayA[1]="is"
ArrayA[2]="a"
ArrayA[3]="String"
ArrayA[4]="Array"

Passing Array Elements as Function Arguments
To pass a Cicode variable array element to a Cicode function, you need to provide the element's address; for
example:
/* Pass the first element of ArrayA. */
MyFunction (ArrayA[0])
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 75

AVEVA™ Plant SCADA
Cicode Reference
/* Pass the second element of ArrayA. */
MyFunction (ArrayA[1])
/* Pass the fifth element of ArrayA. */
MyFunction (ArrayA[4])

Using One-dimensional Arrays
To use a one-dimensional array:
STRING ArrayA[5]="This","is","a","String","Array";
This array sets the following values:
ArrayA[0]="This"
ArrayA[1]="is"
ArrayA[2]="a"
ArrayA[3]="String"
ArrayA[4]="Array"

Using Two-dimensional Arrays
To use a two-dimensional array:
REAL ArrayA[5][2]=1,2,3,4,5,6,7,8.3,9.04,10.178;

This array sets the following values:
ArrayA[0][0]=1

ArrayA[0][1]=2

ArrayA[1][0]=3

ArrayA[1][1]=4

ArrayA[2][0]=5

ArrayA[2][1]=6

ArrayA[3][0]=7

ArrayA[3][1]=8.3

ArrayA[4][0]=9.04

ArrayA[4][1]=10.178

Using Three-dimensional Arrays
To use a three-dimensional array:
INT ArrayA[4][3][2]=1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,
16,17,18,19,20,21,22,23,24;

This array sets the following values:
ArrayA[0][0][0]=1

ArrayA[0][0][1]=2

ArrayA[0][1][0]=3

ArrayA[0][1][1]=4

ArrayA[0][2][0]=5

ArrayA[0][2][1]=6

ArrayA[1][0][0]=7

ArrayA[1][0][1]=8

ArrayA[1][1][0]=9

ArrayA[1][1][1]=10

ArrayA[1][2][0]=11

ArrayA[1][2][1]=12

ArrayA[2][0][0]=13

ArrayA[2][0][1]=14

ArrayA[2][1][0]=15

ArrayA[2][1][1]=16

ArrayA[2][2][0]=17

ArrayA[2][2][1]=18

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 76

AVEVA™ Plant SCADA
Cicode Reference
ArrayA[3][0][0]=19

ArrayA[3][0][1]=20

ArrayA[3][1][0]=21

ArrayA[3][1][1]=22

ArrayA[3][2][0]=23

ArrayA[3][2][1]=24

You use arrays in your functions in the same way as other variables, but arrays have special properties that, in
many situations, reduce the amount of code you need to write.

Using Array Elements in Loops
You can set up loops that deal efficiently with arrays by incrementing the index number. The following example
shows a method of initializing an array:
REAL Array[10]
:
FOR Counter = 0 TO 9 DO
Array[Counter] = 0
END
RETURN Total
:

Using the Table (Array) Functions
Cicode has built-in functions for processing Cicode variable arrays:
• To perform calculations (max, min, total, etc.) on array elements.
• To look up the index number of an array element.
• To shift the elements of an array left or right.
Note: Plant SCADA also provides a set of array functions that support associations with animation objects. See
Array Functions.

See Also
Variable Declaration Standards
Using Cicode Files

Using Cicode Macros
Cicode has the following macros:
• IFDEF: Determines one of two possible outcomes based on the existence of a specified non-alarm tag at
compile time. Use one of the macros below for alarm tags.
• IFDEFAdvAlm: Determines one of two possible outcomes based on the existence of a specified advanced
alarm tag at compile time.
• IFDEFAnaAlm: Determines one of two possible outcomes based on the existence of a specified analog alarm
tag at compile time.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 77

AVEVA™ Plant SCADA
Cicode Reference
• IFDEFDigAlm: Determines one of two possible outcomes based on the existence of a specified digital alarm
tag at compile time.
• IFDEFHresAlm : Determines one of two possible outcomes based on the existence of a specified time
stamped alarm tag at compile time.

See Also
Macro Arguments

IFDEF
The IFDEF macro allows you to define two possible outcomes based on whether or not a specified tag exists
within a project at the time of compiling. The macro can be implemented anywhere a simple expression is used,
including fields within relevant Plant SCADA dialogs.
The macro was primarily created to avoid the "Tag not found" compile error being generated whenever a genie
was missing an associated tag. By allowing a "0" or "1" to be generated within the Hidden When field of a
Genie's properties, elements could simply be hidden if a required tag was missing, allowing the genie to still be
pasted onto a graphics page.
The macro accepts three arguments: the first specifies the tag that requires confirmation, the second defines the
outcome if the tag exists, the third defines the outcome if it does not exist. In the case of a genie being pasted on
a graphics page, the IFDEF function would be configured as follows in the Hidden When field of the object
properties dialog:
IFDEF("Bit_1",0,1)

If the tag "Bit_1" is defined in the tag database, the value in the Hidden When field will be 0. If Bit_1 is
undefined, the value will be 1. Since the object is hidden when the value is TRUE (1), the object will be hidden
when Bit_1 is undefined. See Hiding Graphics Objects for details.
Beyond this purpose, the IFDEF macro can be broadly used as a conditional variable. The [<value if defined>] and
<value if not defined> arguments can support any variable, expression, or constant. The [<value if defined>]
argument is optional; if you leave it blank it will generate the current variable. You can also use nested IFDEF
macros.
Note: As different types of alarms can share the same name, you have to use a variation of IFDEF to check for the
existence of alarm tags. See IFDEFAnaAlm for analog alarms, IFDEFDigAlm for digital alarms, or IFDEFAdvAlm for
advanced alarms.

Syntax
IFDEF(TagName, [<value if defined>], <value if not defined>)

Return Value
If the tag specified in the first argument exists, the value defined by the second argument is returned. This could
be a variable, expression, or constant, or the current tag value if the argument has been left blank. If the
specified tag does not exist, the variable, expression, or constant defined by the third argument is returned.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 78

AVEVA™ Plant SCADA
Cicode Reference

Example
! Generate the tag value if tag "Bit_1" is defined
! Generate an empty string if "Bit_1" is not defined
IFDEF("Bit_1",," ")
! Generate a zero value (0) if tag "Bit_1" is defined
! Generate a true value (1) if "Bit_1" is not defined
IFDEF("Bit_1",0,1)

For more examples of how to use the IFDEF macro, go to the Knowledge Base page on the AVEVA Knowledge &
Support Center and search for article 000027848 IFDEF() Generic Genie Enhancement.

Related Macros
IFDEFAnaAlm, IFDEFDigAlm, IFDEFAdvAlm, IFDEFHresAlm

See Also
Macro Arguments
Using Cicode Macros

IFDEFAdvAlm
Based on the IFDEF macro, IFDEFAdvAlm allows you to define two possible outcomes based on whether or not a
specified advanced alarm tag exists within a project at the time of compiling. The macro can be implemented
anywhere a simple expression is used, including fields within relevant Plant SCADA dialogs.
The macro accepts three arguments: the first specifies the advanced alarm tag that requires confirmation, the
second defines the outcome if the alarm exists, the third defines the outcome if it does not exist.
Note: As different types of alarms can share the same name, you have to use a variation of IFDEF to check for the
existence of alarm tags. See IFDEFAnaAlm for analog alarms, or IFDEFDigAlm for digital alarms.

Syntax
IFDEFAdvAlm(TagName, [<value if defined>], <value if not defined>)

Return Value
If the advanced alarm tag specified in the first argument exists, the value defined by the second argument is
returned. This could be a variable, expression, or constant, or the current tag value if the argument has been left
blank. If the specified alarm does not exist, the variable, expression, or constant defined by the third argument is
returned.

Example
! Generate tag value if advanced alarm "AdvAlarm_1" is defined
! Generate an empty string if "AdvAlarm_1" is not defined
IFDEFAdvAlm("AdvAlarm_1",,"")

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 79

AVEVA™ Plant SCADA
Cicode Reference
! Generate a zero value (0) in Hidden When field if advanced alarm
"AdvAlarm_1" is defined
! Generate a true value (1) in Hidden When field if "AdvAlarm_1"
is not defined
IFDEFAdvAlm("AdvAlarm_1",0,1)

For more examples of how to use the IFDEF macro, go to the Knowledge Base page on the AVEVA Knowledge &
Support Center and search for article 000027848 IFDEF() Generic Genie Enhancement.

Related Macros
IFDEF, IFDEFAnaAlm, IFDEFDigAlm, IFDEFHresAlm

See Also
Macro Arguments
Using Cicode Macros

IFDEFAnaAlm
Based on the IFDEF macro, IFDEFAnaAlm allows you to define two possible outcomes based on whether or not a
specified analog alarm tag exists within a project at the time of compiling. The macro can be implemented
anywhere a simple expression is used, including fields within relevant Plant SCADA dialogs.
The macro accepts three arguments: the first specifies the analog alarm tag that requires confirmation, the
second defines the outcome if the alarm exists, the third defines the outcome if it does not exist.
Note: As different types of alarms can share the same name, you have to use a variation of IFDEF to check for the
existence of alarm tags. See IFDEFDigAlm for digital alarms, or IFDEFAdvAlm for advanced alarms.

Syntax
IFDEFAnaAlm(TagName, [<value if defined>], <value if not defined>)

Return Value
If the analog alarm tag specified in the first argument exists, the value defined by the second argument is
returned. This could be a variable, expression, or constant, or the current tag value if the argument has been left
blank. If the specified alarm does not exist, the variable, expression, or constant defined by the third argument is
returned.

Example
! Generate tag value if analog alarm "AnaAlarm_1" is defined
! Generate an empty string if "AnaAlarm_1" is not defined
IFDEFAnaAlm("AnaAlarm_1",,"")
! Generate a zero value (0) in Hidden When field if analog alarm
"AnaAlarm_1" is defined
! Generate a true value (1) in Hidden When field if "AnaAlarm_1"
is not defined
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 80

AVEVA™ Plant SCADA
Cicode Reference
IFDEFAnaAlm("AnaAlarm_1",0,1)

For more examples of how to use the IFDEF macro, go to the Knowledge Base page on the AVEVA Knowledge &
Support Center and search for article 000027848 IFDEF() Generic Genie Enhancement.

Related Macros
IFDEF, IFDEFDigAlm, IFDEFAdvAlm, IFDEFHresAlm

See Also
Macro Arguments
Using Cicode Macros

IFDEFDigAlm
Based on the IFDEF macro, IFDEFDigAlm allows you to define two possible outcomes based on whether or not a
specified digital alarm tag exists within a project at the time of compiling. The macro can be implemented
anywhere a simple expression is used, including fields within relevant Plant SCADA dialogs.
The macro accepts three arguments: the first specifies the digital alarm tag that requires confirmation, the
second defines the outcome if the alarm exists, the third defines the outcome if it does not exist.
Note: As different types of alarms can share the same name, you have to use a variation of IFDEF to check for the
existence of alarm tags. See IFDEFAnaAlm for analog alarms or IFDEFAdvAlm for advanced alarms.

Syntax
IFDEFDigAlm(TagName, [<value if defined>], <value if not defined>)

Return Value
If the digital alarm tag specified in the first argument exists, the value defined by the second argument is
returned. This could be a variable, expression, or constant, or the current tag value if the argument has been left
blank. If the specified alarm does not exist, the variable, expression, or constant defined by the third argument is
returned.
Example
! Generate tag value if digital alarm "DigAlarm_1" is defined
! Generate an empty string if "DigAlarm_1" is not defined
IFDEFDigAlm("DigAlarm_1",,"")
! Generate a zero value (0) in Hidden When field if digital alarm
"DigAlarm_1" is defined
! Generate a true value (1) in Hidden When field if "DigAlarm_1"
is not defined
IFDEFDigAlm("DigAlarm_1",0,1)

For more examples of how to use the IFDEF macro, go to the Knowledge Base page on the AVEVA Knowledge &
Support Center and search for article 000027848 IFDEF() Generic Genie Enhancement.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 81

AVEVA™ Plant SCADA
Cicode Reference

Related Macros
IFDEF, IFDEFAnaAlm, IFDEFAdvAlm, IFDEFHresAlm

See Also
Macro Arguments
Using Cicode Macros

IFDEFHresAlm
Based on the IFDEF macro, IFDEFHresAlm allows you to define two possible outcomes based on whether or not a
specified time stamped alarm tag exists within a project at the time of compiling. The macro can be
implemented anywhere a simple expression is used, including fields within relevant Plant SCADA dialogs.
The macro accepts three arguments: the first specifies the digital alarm tag that requires confirmation, the
second defines the outcome if the alarm exists, the third defines the outcome if it does not exist.
Note: As different types of alarms can share the same name, you have to use a variation of IFDEF to check for the
existence of alarm tags. See IFDEFAnaAlm for analog alarms or IFDEFAdvAlm for advanced alarms.

Syntax
IFDEFHresAlm(TagName, [<value if defined>], <value if not defined>)

Return Value
If the time stamped alarm tag specified in the first argument exists, the value defined by the second argument is
returned. This could be a variable, expression, or constant, or the current tag value if the argument has been left
blank. If the specified alarm does not exist, the variable, expression, or constant defined by the third argument is
returned.

Example
! Generate tag value if time stamped alarm "TimestampedAlarm_1" is defined
! Generate an empty string if "TimestampedAlarm_1" is not defined
IFDEFHresAlm("TimestampedAlarm_1",,"")
! Generate a zero value (0) in Hidden When field if digital alarm "TimestampedAlarm_1" is
defined
! Generate a true value (1) in Hidden When field if "TimestampedAlarm_1"
is not defined
IFDEFHresAlm("TimestampedAlarm_1",0,1)

For more examples of how to use the IFDEF macro, go to the Knowledge Base page on the AVEVA Knowledge &
Support Center and search for article 000027848 IFDEF() Generic Genie Enhancement.

Related Macros
IFDEF, IFDEFAnaAlm, IFDEFDigAlm, IFDEFAdvAlm
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 82

AVEVA™ Plant SCADA
Cicode Reference

See Also
Macro Arguments
Using Cicode Macros

Macro Arguments
The Cicode macros use the following arguments.

TagName
The name of the tag you would like the IFDEF macro to confirm the existence of. The Plant SCADA compiler will
check the current project database for a tag matching this name.

[<value if defined>]
Defines the outcome of the macro if the specified tag exists in the current project. This argument is optional,
which means you can:
• Generate any variable, constant, or expression.
• Generate the current value for the specified tag by leaving the argument blank.

<value if not defined>
Defines the outcome of the macro if the specified tag does not exist in the current project. This will generate any
variable, constant, or expression, including a blank string (" ") if you want nothing to be presented.

See Also
Using Cicode Macros

Converting and Formatting Cicode Variables
Plant SCADA provides the following functions for converting variables.
• IntToStr: converts an integer variable into a string
• IntToReal: converts an integer into a floating-point variable
• RealToStr: converts a floating-point variable into a string
• StrToInt: converts a string into an integer variable
• StrToReal: converts a string into a floating-point variable
You can convert data types without using these Cicode functions, but the result of the format conversion might
not be what you expect. If you want more control over the conversion process, use the appropriate Cicode
functions.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 83

AVEVA™ Plant SCADA
Cicode Reference
Note: Variables of type object cannot be converted to any other type.
When variables are automatically converted, or when the return value from a function call is converted, specific
rules apply.

Converting Variable Integers to Strings
To convert an integer variable to a string:
IntVar=5;
StringVar=IntVar;

The value of StringVar is set to "5".
The format of the string is specified when the variable is defined in the database. However you can override this
default format with the string format (:) operator, and use the # format specifier to set a new format. For
example:
IntVar=5;
StringVar=IntVar:####

The value of StringVar = " 5". (The '#' formatting characters determine the size and number of decimal places
contained in the string, that is a length of 4 with no decimal places.)

Converting Variable Integers to Real Numbers
When calling statements such as comparison or arithmetic operations that involve a mixture of variables of REAL
and INT data types, there is no need to explicitly convert the variable of INT data type to REAL data type using
the IntToReal function. Plant SCADA will automatically convert variables of INT data type to REAL data type
before the operation is carried out.
However, if the expression only consists of variables of INT data type, the result of the expression will remain as
INT data type and be subjected to its limitations such as integer overflow and wraparound. This does not change
even if the expression is to be assigned to a variable of REAL data type.
If you want to increase the range of the expression, you will need to convert at least one of its operands to REAL
data type using the IntToReal function.
Example
INT nVar1 = 1000000001;
INT nVar2 = 2000000002;
REAL rVar1 = 1.000001;
REAL rVar2 = 0.0;

// rVar2 = 1000000002.000001, IntToReal is not needed when operands are mixture of INT and
REAL data types
rVar2 = nVar1 + rVar1;
// rVar2 = -1294967293.0, result is wrapped around due to range overflow of integer data
type
rVar2 = nVar1 + nVar2;
// rVar2 = 3000000003.0, result is prompted to REAL data type when one of the INT operands
is converted
rVar2 = nVar1 + IntToReal(nVar2);

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 84

AVEVA™ Plant SCADA
Cicode Reference

Converting Real Numbers to Strings
To convert a real number variable to a string:
RealVar=5.2;
StringVar=RealVar;

The value of StringVar is set to "5.2".
Note: Unpredictable results may occur if you use large numbers with a large number of decimal places.
The format of the string is specified when the variable is defined in the database. However you can override this
default format with the string format (:) operator, and use the # format specifier to set a new format. For
example:
StrTag1=RealTag1:######.###

The value of StringVar = " 5.200". (The '#' formatting characters determine the size and number of decimal places
contained in the string, that is a length of 10 including a decimal point and three decimal places.)

Converting Strings to Integers
To convert a string variable to an integer:
StringVar="50.25";
IntVar=StringVar;

The value of IntVar is set to 50. If StringVar contains any characters other than numeric characters, IntVar is set to
0.

Converting Strings to Real Numbers
To convert a string variable to a real number:
StringVar="50.25";
RealVar=StringVar;

The value of RealVar is set to 50.25. If StringVar contains any characters other than numeric characters, RealVar is
set to 0.

Formatting Text Strings
A string in Cicode is represented as text positioned between double quote ( " ) delimiters. For example:
"This is my text string."

A string value can be assigned to a string variable. For example:
STRING sMyStringVariable;
sMyStringVariable = "This is my text string.";

More than one string can be joined together (concatenated) using the Cicode 'plus' mathematical operator ( + ).
For example:
STRING sMyStringVariable;
sMyStringVariable = "This is my text string." + "This is my second
text string.";

The two strings would be joined together and assigned to the string variable sMyStringVariable. However, if
subsequently displayed somehow, like in the following MESSAGE example, the concatenated string would look
wrong because there is no space character positioned between the string sentences.
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 85

AVEVA™ Plant SCADA
Cicode Reference
STRING sMyStringVariable;
sMyStringVariable = "This is my text string." + "This is my second
text string.";
MESSAGE("String Concatenation Example",sMyStringVariable,32);

To overcome this potential formatting problem, you could include an extra space as the last character in the
strings, or include the space as a third string in the concatenation. For example:
sMyStringVariable = "This is my text string. " + "This is my
second text string. ";

or
sMyStringVariable = "This is my text string." + " " + "This is my
second text string. ";

However, these are considered poor programming practices and not recommended. Instead, you can use special
string formatting commands known as escape sequences.
If the two strings (as used in the previous example), were formatted using appropriate escape sequences
positioned within the strings, and subsequently displayed somehow, like in the following MESSAGE example, the
concatenated string would look different, For example:
STRING sMyStringVariable;
STRING sNewLine = "^n";
sMyStringVariable = "This is my text string." + sNewLine + "This
is my second text string.";
MESSAGE("String Concatenation Example",sMyStringVariable,32);

Strings and string variables can also be concatenated as in the previous example. Be aware of how the newline
escape sequence ( ^n ) was assigned to the string variable sNewLine, and how this value was concatenated
between the other strings and assigned to the string variable sMyStringVariable for display in the MESSAGE
function.

Escape Sequences (String Formatting Commands)
Cicode supports several escape sequences that you can use in text strings for custom formatting of the string. By
using the appropriate Cicode escape sequences listed below you can format the string display to do such things
as divide onto separate lines at specific positions, insert tab spaces, insert quotes, or to display Hexadecimal
numbers.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 86

AVEVA™ Plant SCADA
Cicode Reference
Cicode escape sequences are preceded by a caret ( ^ ) character. The caret character is interpreted as a special
instruction, and together with the characters immediately following it, are treated as an Cicode escape sequence
formatting command. The escape sequences used in Cicode are:
^b

backspace

^f

form feed

^n

new line

^t

horizontal tab

^v

vertical tab

^'

single quote

^"

double quote

^^

caret

^r

carriage return

^0xhh

where hh is a hexadecimal number (for example,
^0x1A)

Working with Operators
With Cicode, you can use the data operators that are standard in a large number of programming languages:
mathematical, bit, relational, and logical operators.

See Also
Using Mathematical Operators
Using Bit Operators
Using Relational Operators
Using Logical Operators
Order of Precedence of Operators

Using Mathematical Operators
Standard mathematical operators allow you to perform arithmetic calculations on numeric variables - integers
and floating point numbers.
Operator

Description

+

Addition

-

Subtraction

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 87

AVEVA™ Plant SCADA
Cicode Reference
*

Multiplication

/

Division

MOD

Modulus (Remainder)

Example
The following are examples of mathematical operators
Command

PV12 = PV10 + PV11;

Comment

PV12 is the sum of PV10 and PV11

Command

Counter = Counter - 1;

Comment

The value of Counter is decreased by 1

Command

PV12 = Speed * Counter;

Comment

PV12 is the product of Speed and Counter

Command

Average = Total / ShiftHrs;

Comment

Average is Total divided by ShiftHrs

Command

Hold = PV12 MOD PV13;

Comment

If PV12 = 10 and PV13 = 8, Hold equals 2
(the remainder when PV12 is divided by PV13)

Note: Cicode uses the standard order of precedence, that is multiplication and division are calculated before
addition and subtraction. In the statement A=1+4/2, 4 is divided by 2 before it is added to 1, and the result is 3.
In the statement A=(1+4)/2 , 1 is first added to 4 before the division, and the result is 2.5.
You can also use the addition operator (+) to concatenate (join) two strings.
Operator

Description

+

Concatenate

Example
Command

Message = "For info see " + "Supervisor";

Comment

Message now equals "For info see Supervisor"

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 88

AVEVA™ Plant SCADA
Cicode Reference

See Also
Working with Operators

Using Bit Operators
With a bit operator, you can compare the corresponding bits in two numeric expressions. (A bit is the smallest
unit of data a computer can store.)
Operator

Description

BITAND

AND

BITOR

OR

BITXOR

Exclusive OR

For example:
Command

Tag3 = Tag1 BITAND Tag2;

Command

Tag3 = Tag1 BITAND 0xFF;

Command

Tag3 = Tag1 BITOR Tag2;

Command

Tag3 = Tag1 BITXOR Tag2;

See Also
Working with Operators

Using Relational Operators
Relational operators describe the relationship between two values. The relationship is expressed as one value
being larger than, the same as, or smaller than another. You can use relational operators for both numeric and
string variables, however you can only test variables of the same type. A numeric variable cannot be compared
with a string variable.
Operator

Description

=

Is equal to

<>

Is not equal to

<

Is less than

>

Is greater than

<=

Is less than or equal to

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 89

AVEVA™ Plant SCADA
Cicode Reference
>=

Is greater than or equal to

For example:
Command

IF Message = "Alarm Active" THEN ...

Expression

PV12 <> PV10;

Command

IF (Total + Count) / Avg < 10 THEN ...

Expression

Counter > 1;

Command

IF PV12 <= PV10 THEN ...

Expression

Total >= Shift * Hours;

See Also
Working with Operators

Using Logical Operators
With logical operators, you can test several conditions as either TRUE or FALSE.
Operator

Description

AND

Logical AND

OR

Logical OR

NOT

Logical NOT

Examples:
Command

Result = (PV12 = 10 AND PV13 = 2);

Comment

If PV12 equals 10 and PV13 equals 2 then Result is
TRUE(1)

Expression

Motor_1 AND Motor_2;

Comment

If both Motor_1 and Motor_2 are TRUE, that is Digital
bits are 1 or ON, then the expression is TRUE

Expression

PV12 = 1 OR PV13 > 2 OR Counter <> 0;

Comment

If either PV12 equals 1 or PV13 is greater than 2 or
Counter is not equal to 0, then the expression is TRUE

Command

Result = (Motor1_Ol OR Motor2_Ol);

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 90

AVEVA™ Plant SCADA
Cicode Reference
Comment

If either Motor1_Ol or Motor2_Ol is TRUE, that is
Digital bit is 1 or ON, then Result is TRUE (1)

Command

IF NOT PV12 = 10 THEN ...

Comment

If PV12 does not equal 10 then the result is TRUE. This
is functionally identical to IF PV12 <> 10 THEN . . .

Expression

NOT Tag_1;

Comment

This expression is TRUE if Tag_1 = 0. This is commonly
used for testing digital variables

See Also
Working with Operators

Order of Precedence of Operators
Operators have a set of rules that govern the order in which operations are performed. These rules are called the
order of precedence. The precedence of Cicode operators from highest to lowest is:
1.

()

2.

NOT

3.

*, /, MOD

4.

:

5.

+, -

6.

>, <, <=, >=

7.

=, <>

8.

AND

9.

OR

10.

BITAND, BITOR, BITXOR

See Also
Working with Operators

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 91

AVEVA™ Plant SCADA
Cicode Reference

Working with Conditional Executors
The statements that control decisions and loops in your functions are called conditional executors. Cicode uses
four conditional executors:
• If
• For
• While
• Select case.

See Also
Formatting Executable Statements
Setting IF ... THEN Conditions
Using FOR ... DO Loops
Using WHILE ... DO Conditional Loops
Using the SELECT CASE statement

Setting IF ... THEN Conditions
The IF statement executes one or more statements based on the result of an expression. You can use If in one of
two formats: If Then and If Then Else.
If Expression Then
Statement(s);
END
-orIf Expression Then
Statement(s);
Else
Statement(s);
END

When you use the If Then format, the statement(s) following are executed only if the expression is TRUE, for
example:
INT Counter;
IF PV12 = 10 THEN
Counter = Counter + 1;
END

In this example, the Counter increments only if the tag PV12 is equal to 10, otherwise the value of Counter
remains unchanged. You can include several statements (including other IF statements), within an IF statement,
for example:
INT Counter;
IF PV12 = 10 THEN
Counter = Counter + 1;
IF Counter > 100 THEN
Report("Shift");
END

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 92

AVEVA™ Plant SCADA
Cicode Reference
END

In this example, the report runs when the Counter increments, that is when PV12 = 10, and the value of the
counter exceeds 100.
You can use the If Then Else format for branching. Depending on the outcome of the expression, one of two
actions are performed, for example:
INT Counter;
IF PV12 = 10 THEN
Report("Shift");
ELSE
Counter = Counter + 1;
END

In this example, the report runs if PV12 is equal to 10 (TRUE), or the counter increments if PV12 is anything but
10 (FALSE).

See Also
Working with Conditional Executors

Using FOR ... DO Loops
A For loop executes a statement or statements a specified number of times.
FOR Variable=Expression To Expression DO
Statement(s);
END

The following function uses a For loop:
STRING ArrayA[5]="This","is","a","String","Array";
INT
FUNCTION
DisplayArray()
INT Counter;
FOR Counter = 0 TO 4 DO
Prompt(ArrayA[Counter]);
Sleep(15);
END
END

This function displays the single message "This is a String Array" on the screen one word at a time pausing for 15
seconds between each word.

See Also
Working with Conditional Executors

Using WHILE ... DO Conditional Loops
A While loop executes a statement or statements in a loop as long as a given condition is true.
WHILE Expression DO
Statement(s);

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 93

AVEVA™ Plant SCADA
Cicode Reference
END

The following code fragment uses a WHILE loop:
INT Counter;
WHILE DevNext(hDev) DO
Counter = Counter + 1;
END
/* Count the number of records in the device (hDev)*/

Be careful when using WHILE loops in your Cicode functions: WHILE loops can cause excessive loading of the CPU
and therefore reduce system performance. If you use a WHILE loop to loop forever, you should call the Cicode
function Sleep() so that Plant SCADA can schedule other tasks. The Sleep() function increases the performance
of your Plant SCADA system if you use many WHILE loops.

See Also
Working with Conditional Executors

Nested Loops
You can "nest" one loop inside the other. That is, a conditional statement can be placed completely within
(nested inside) a condition of another statement.

See Also
Working with Conditional Executors

Using the SELECT CASE statement
The select case statement executes on several groups of statements, depending on the result of an expression.
SELECT CASE statements are a more efficient way of writing code that would otherwise have to be done with
nested IF THEN statements.
SELECT CASE Expression
CASE CaseExpression1,CaseExpression2
Statement(s);
CASE CaseExpression3 TO CaseExpression4
Statement(s);
CASE IS >CaseExpression5,IS<CaseExpression6
Statement(s);
CASE ELSE
Statement(s);
END SELECT

Where CaseExpressionn is any one of the following forms:
- expression
- expression TO expression

Where the TO keyword specifies an inclusive range of values. The smaller value needs to be placed before TO.
- IS <relop> expression.

Use the IS keyword with relational operators (<relop>). Relational operators that may be used are <, <=, =, <>, >,
>= .
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 94

AVEVA™ Plant SCADA
Cicode Reference
If the Expression matches any CaseExpression, the statements following that CASE clause are executed up to the
next CASE clause, or (for the last clause) up to the END SELECT. If the Expression matches a CaseExpression in
more than one CASE clause, only the statements following the first match are executed.
The CASE ELSE clause is used to indicate the statements to be executed if no match is found between the
Expression and any of the CaseExpressions. When there is no CASE ELSE statement and no CaseExpressions
match the Expression, execution continues at the next Cicode statement following END SELECT.
You can use multiple expressions or ranges in each CASE clause. For example, the following line is valid:
CASE 1 To 4, 7 To 9, 11, 13, Is > MaxNumber

You can also specify ranges and multiple expressions. In the following example, CASE matches strings that are
exactly equal to "everything", strings that fall between "nuts" and "soup" in alphabetical order, and the current
value of "TestItem":
CASE "everything","nuts" To "soup",TestItem

SELECT CASE statements can be nested. Each SELECT CASE statement needs to have a matching END SELECT
statement.
For example, if the four possible states of a ship are Waiting, Berthed, Loading, and Loaded, the Select Case
statement could be run from a button to display a prompt detailing the ship's current state.
select case iStatus
CASE 1
Prompt("Waiting");
CASE 2
Prompt("Berthed");
CASE 3
Prompt("Loading");
CASE 4
Prompt("Loaded");
CASE Else
Prompt("No Status");
END SELECT

See Also
Working with Conditional Executors

Performing Advanced Tasks
This section introduces and explains event handling, Plant SCADA tasks, Plant SCADA threads, how Plant SCADA
executes, and multitasking - including foreground and background tasks, controlling tasks, and pre-emptive
multitasking.

Handling Events
Cicode supports event handling. You can define a function that is called only when a particular event occurs.
Event handling reduces the overhead that is required when event trapping is executed by using a loop. The
following example illustrates the use of the OnEvent() function:
INT
FUNCTION MouseCallback()
INT x, y;

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 95

AVEVA™ Plant SCADA
Cicode Reference
DspGetMouse(x,y);
Prompt("Mouse at "+x:####+","+y:####);
RETURN 0;
END
OnEvent(0,MouseCallback);

The function MouseCallBack is called when the mouse is moved - there is no need to poll the mouse to check if
it has moved. Plant SCADA watches for an event with the OnEvent() function.
Because these functions are called each time the event occurs, you should avoid complex or time consuming
statements within the function. If the function is executing when another call is made, the function can be
blocked, and some valuable information may be lost. If you do wish to write complex event handling functions,
you should use the queue handling functions provided with Cicode.

How Plant SCADA Executes
Your multi-tasking operating system gives Plant SCADA access to the CPU through threads. However, this access
time is not continuous, as Plant SCADA needs to share the CPU with other applications and services.
Note: Be careful when running other applications at the same time as Plant SCADA. Some applications place high
demands on the CPU and reduce the execution speed of Plant SCADA.
The Plant SCADA process has many operations to perform, including I/O processing, alarm processing, display
management, and Cicode execution - operations that are performed continuously. And, because Plant SCADA is a
real-time system, it needs to perform the necessary tasks within a minimum time - at the expense of others. For
this reason, Plant SCADA is designed to be multitasking, so it can efficiently manage it's own tasks.
Plant SCADA performs its tasks in a specific order in a continuous loop (cycle). Plant SCADA's internal tasks are
scheduled at a higher priority than that of Cicode and have access to the CPU before the Cicode. For example,
the Alarms, Trends, and I/O Server tasks all get the CPU before any of your Cicode tasks. The reports are
scheduled at the same priority as your Cicode. Plant SCADA background spoolers and other idle tasks are lower
priority than your Cicode.
For Cicode, which consists of many tasks, Plant SCADA uses round-robin single priority scheduling. With this type
of scheduling each task has the same priority. When two or more Cicode tasks exist, they each get a CPU turn in
sequence. This is a simple method of CPU scheduling.
Note: If a Cicode task takes longer than its designated CPU time to execute, it is preempted until the next cycle continuing from where it left off.

Multitasking
Multitasking is when you can run more than one task at the same time. Windows supports this feature at the
application level. For example you can run MS-Word and MS-Excel at the same time.
Plant SCADA also supports multitasking internally; that is you can tell Plant SCADA to do something, and before
Plant SCADA has completed that task you can tell Plant SCADA to start some other task. Plant SCADA will perform
both tasks at the same time. Plant SCADA automatically creates the tasks, leaving you to call the functions.
Multitasking is a feature of Plant SCADA not the operating system. Many applications cannot do this, for example
if you start a macro in Excel, while that macro is running you cannot do any other operation in Excel until that
macro completes.
A multitasking environment is useful when designing your Cicode. It allows you to be flexible, allowing the
operator to perform one action, while another is already taking place. For example, you can use Cicode to display
two different input forms at the same time, while allowing the operator to continue using the screen in the

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 96

AVEVA™ Plant SCADA
Cicode Reference
background.

Foreground and Background Tasks
Cicode tasks (or threads) can be executing in either foreground or background mode. A foreground task is one
that displays and controls animations on your graphics pages. Any expression (not a command) entered in a
property field (that is Text, Rectangle, Button, etc.) is executed as a foreground task. Any other commands and
expressions are executed in background mode.
The difference between a background and foreground task is that a background task can be pre-empted. That is,
if system resources are limited, the task (for example, the printing of a report) can pause to allow a higher
priority task to be executed. When the task is completed (or when system resources become available) the
original task resumes. Foreground tasks are the highest priority and can not be pre-empted.

Controlling Tasks
You can use the Task functions to control the execution of Cicode tasks, and use the Plant SCADA Kernel at
runtime to monitor the tasks that are executing. Since Plant SCADA automatically creates new tasks (whenever
you call a keyboard command, etc.), schedules them, and destroys them when they are finished, users rarely
need to consider these activities in detail.
Sometimes it is desirable to manually 'spawn' a new task. For example, suppose your Cicode is polling an I/O
Device (an operation which need to be continuous), but a situation arises that requires operator input. To display
a form would temporarily halt the polling. Instead you can spawn a new task to get the operator input, while the
original task continues polling the device.
Note: The TaskNew Cicode function is used to spawn new tasks.

Pre-emptive Multitasking
Cicode supports pre-empted multitasking. If a Cicode task is running, and a higher priority task is scheduled,
Plant SCADA will suspend the original task, complete the higher priority task and return to the original task.
Preemption is supported between Cicode threads and other internal processes performed by Plant SCADA. You
can, therefore, write Cicode that runs forever (for example, a continuous while loop) without halting other
Cicode threads or Plant SCADA itself. For example:
INT FUNCTION MyLoopFunction()
WHILE TRUE DO
// Whatever is required in the continuous loop
Sleep(1); // Optional
END
END

In the above example, the function Sleep() is used to force preemption. The Sleep() function is optional, however
it will reduce the load on the CPU, because the loop is suspended each second (it will not repeat at a high rate).

Cicode Editor
You use the Cicode Editor to write, edit, and debug your Cicode code. The Cicode Editor behaves similarly to
other code editing tools like Microsoft Dev Studio, and contains many advanced editing features such as:

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 97

AVEVA™ Plant SCADA
Cicode Reference
• Dockable windows and toolbars.
• Syntax highlighting - color highlighting of syntax functions.
• IntelliSense AutoPrompt - function definition tooltips.
• IntelliSense AutoComplete - automatic inline prompting and completion of functions with their parameters.
• AutoCaseCorrect - automatic case correction of function keywords.
• AutoIndent - automatic indent alignment of code.
• AutoScroll - automatic mouse middle button support.
• Drag and Drop - copy or move of selected text.
• Bookmark and Breakpoint indicator bar - single click set and reset of bookmarks and breakpoints.
• Keyboard Shortcuts support.
Click the "Launch Cicode Editor" button in Activity Bar of the Plant SCADA Studio to start the Cicode Editor.
Cicode files are stored as text files. For more information see Using Cicode Files.
Note: Be careful not to confuse a Cicode file (*.ci) with an Include file (*.cii).
You could use any text editor to view or edit the Cicode files, however, the Cicode Editor provides integrated
views specific to Cicode. As well as the features listed above, it includes:
• Breakpoint window
• Output window
• Global Variable Window
• Stack window
• Thread window
• Compile Errors window
• VBA Watch window
• Files window
To minimize potential future problems with maintaining your Cicode files, you should adopt a programming
standard as early as possible, as discussed in the section Using Cicode Programming Standards. Maintain
structured Cicode files, by logically grouping your Cicode functions within the files, and by choosing helpful
descriptive names.
Modular programming methods are discussed in the section Modular Programming. Cicode functions are
introduced in the section titled Using Cicode Functions. Suggestions for debugging your Cicode is included in the
section titled Debugging Cicode.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 98

AVEVA™ Plant SCADA
Cicode Reference

Creating Cicode Files
To create a new Cicode file:
1. Start the Cicode Editor.
2. Choose File | New, or click New.
Save the Cicode file after creating it. The file is only stored on disk after you save it.

See Also
Cicode Editor

Creating Functions
To create a new Cicode function:
1. Start the Cicode Editor.
2. Choose File | New, or click New.
3. Type in your new Cicode function in the blank space, or at the end of the file. Format the Cicode function
correctly, following the documented syntax.
4. Save the Cicode file.
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 99

AVEVA™ Plant SCADA
Cicode Reference

See Also
Cicode Editor

Saving Files
To save a Cicode file:
1. Choose File | Save, or click Save.
2. If the file is new, you will be prompted by the Save as dialog. Plant SCADA automatically suggests a name.
3. Type in a new name in the File name field.
4. Click Save to save the file, or Cancel to abort the save.
To save your Cicode file under a new name, choose Save as instead of Save. The original file will remain in your
project under the original filename, until you delete it. All source files in your project directory will be included
when you compile your project.

See Also
Cicode Editor
Creating Cicode Files
Opening Cicode Files

Opening Cicode Files
To open a Cicode file:
1. Start the Cicode Editor.
2. Choose File | Open, or click Open.
3. Select a file from the list. You can use the dialog controls to open other projects and directories.
4. Click the Open button to open the file, or Cancel to abort.
Note: Double clicking on any Cicode file (*.ci) in the explorer will launch the Cicode Editor and open the Cicode
file. However, be careful not to confuse a Cicode file with an Include file (*.cii).

See Also
Cicode Editor
Saving Files
Creating Cicode Files

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 100

AVEVA™ Plant SCADA
Cicode Reference

Deleting Cicode Files
To delete a Cicode file:
1. Run the Cicode Editor.
2. Choose File | Open, or click the Open button.
3. Select the target file from the list. You can use the dialog controls to open other projects and directories.
4. Press the Delete key.
5. Click the Yes button to confirm delete, or No to abort.
6. Click the Cancel button to close the Open form.

See Also
Cicode Editor
Creating Cicode Files
Opening Cicode Files

Finding Text in Cicode Files
To find text in a Cicode file:
1. Choose Edit | Find, or click the Find button.
2. Complete the Find dialog, filling in the Find what field.
3. Click the Find Next button to begin searching, or Cancel to abort.
The search is performed down the file from the cursor. Hits are highlighted.

See Also
Cicode Editor

Compiling Cicode Files
To compile Cicode:
1. Run the Cicode Editor.
2. Choose File | Compile, or click the Compile button.
Note: You cannot compile Cicode functions individually. When you compile Plant SCADA, it automatically
compiles the entire contents of the project.

See Also
Cicode Editor
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 101

AVEVA™ Plant SCADA
Cicode Reference
Creating Cicode Files
Opening Cicode Files

Viewing Errors Detected by the Cicode Compiler
To view errors detected by the Cicode compiler:
Do either of the following:
• From the Compile Errors in the File menu of the Project Editor, click Goto. This launches the Cicode Editor
and opens the appropriate file at the correct line.
• Choose View | Compile Errors, then double-click the compile error you want to view.

See Also

Find User Function
If you need to locate a Cicode function in your Cicode source files, you can use the Find User Function option.

To locate a function within a Cicode source file:
1. Open the Cicode file you would like to search.
2. From the Edit menu, select Find User Function.
3. The Find User Function dialog box will open.
4. In the Find field, enter a function name (or part of a function name). If required, select the Find Exact Match
check box.
5. Click OK.
A list of functions that match your search criteria will be displayed.
Note: If you leave the Find field empty and click OK, a full list of functions appears in the list.

To edit the Cicode file that contains a function:
• Within the search results, select a function and click Edit.
Or:
• Within the search results, double-click on a function.
The file containing the selected function will open in the Cicode Editor.

See Also
Cicode Editor

Cicode Editor Windows
The Cicode Editor has several editing and debug windows that you can use to display information about running

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 102

AVEVA™ Plant SCADA
Cicode Reference
Cicode and VBA.
The available Cicode Editor windows are:
• Breakpoint Window
• Output Window
• Global Variable Window
• Stack Window
• Thread Window
• Compile Errors Window
• Citect VBA Watch window
• Files window.
You can display a particular window by selecting it from the View menu, or you can use the buttons on the View
toolbar.

See Also
Docking Windows and Toolbars

Breakpoint Window
The Breakpoint Window is used to list all breakpoints that are currently set within the project. Double clicking an
item in the list loads the file into the editor and jumps to the breakpoint position. Right-clicking an item allows
the enable/disable/removal of the list item.

The Breakpoint Window has the following fields:
• File: the full name and location of the code file in which the breakpoint exists.
• Line: the line number (in the code file) where the breakpoint is located.
• Enabled: indicates if the breakpoint is enabled or not. Yes indicates it is active, No indicates it is not.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 103

AVEVA™ Plant SCADA
Cicode Reference

Output Window
The Output Window lists the output messages sent by Plant SCADA during debugging. It states when threads
start and terminate, and if a break occurs. This window will show messages sent by the TraceMsg() function.
The Output window shows entries in the order that they occur:

Note: you need to be in debug mode to view the messages.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Global Variable Window
The Global Variables Window lists the names and values of all global variables processed to date in the running
project during debugging. A global variable is added to the list when it is first assigned a value. Each time the
Global variable is processed, its value will be updated in the Global Variable Window.

Note: you need to be in debug mode to view global variable values in this window.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 104

AVEVA™ Plant SCADA
Cicode Reference

Stack Window
The Call Stack window lists the stack values of the current thread. The stack consists of the functions called
(including the arguments), any variables used in the functions, and return values. This is especially useful during
debugging to trace the origin of the calling procedures.
A stack is a section of memory that is used to store temporary information. For example, when you call a Cicode
function, the variables used inside the function exist only as long as the function runs.
To view the values of arguments and variables in a procedure, place a breakpoint within the procedure under
watch. When that breakpoint is reached, the Stack Window will display the current call stack of the procedure
containing the breakpoint. The values of the stack are updated as the values change.

Note: you need to be in debug mode to view this window.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Thread Window
The Threads History window displays the history for Cicode threads.

The Thread Window has the following fields:
• Name: The name of the Cicode thread. This is the name of the function called to start the thread (from the
TaskNew() function for example).
If you click on the Name of the Cicode thread, you will make the selected thread the current focus of the
Debugger. The Debugger will change the display to show the source of the new thread.
Note: If the thread was not started from TaskNew(), the Name shown will be Command.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 105

AVEVA™ Plant SCADA
Cicode Reference
• Hnd: The Cicode thread handle.
• CPU: The amount of CPU the Cicode thread is currently using, as a percentage of the total CPU usage. Cicode
is efficient and this value should be quite small (0-25%). If this value is large it can indicate a problem with
the Note: you need to be in debug mode to view this window.
• State: The state of the Cicode thread. The states are defined as follows:
• Ready: The Cicode is ready to be run.
• Sleep: Suspended using the Sleep() function.
• Run: The thread is running.
• CPU_Time: The total amount of CPU time that the Cicode thread has consumed. This tracks how much CPU
time the thread has used over its lifetime.
Note: You need to be in debug mode to view this window.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Compile Errors Window
The Compile Errors window lists any code errors that have occurred during compile. You can double-click on the
file name in the list, to open that code file in the Cicode Editor, and jump to the line of code that caused the
compile error.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Citect VBA Watch Window
When in debugging mode, you can use the VBA Watch window to watch the value of any VBA variables in the
current scope. Click in the Variable column and type in the name of the variable under watch. As it comes into
scope, its value is updated and appears in the Value column.
Note: You need to be in debug mode to view this window.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Files Window
The Files window contains three tabs.
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 106

AVEVA™ Plant SCADA
Cicode Reference
• The All Projects tab displays a tree hierarchy view of all projects and their Cicode and VBA files available
within Plant SCADA project.
• The Open Project tab displays a tree hierarchy view of the currently selected project, and all included
projects. The currently selected project will be the top entry.
• The Open Files tab lists the names of all files currently open for editing in the Cicode Editor.

Note: Clicking any of the file names displayed in the tree will open that file in the editor and give it the focus.

See Also
Docking Windows and Toolbars
Cicode Editor Windows

Cicode Editor Options
The Cicode Editor's error handling behavior is controlled through the Cicode Editor Options dialog. This dialog
can be used to specify:
• How errors are handled in running Cicode
• The circumstances that will start the debugger
• How the debugger behaves when in debug mode.
There are two tabs on the dialog:
• Windows and Bars Tab
• Options Tab

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 107

AVEVA™ Plant SCADA
Cicode Reference

To view/hide the Cicode Editor Options dialog:
1. Run the Cicode Editor.
2. On the Debug menu, select Options.
Or:
Press Ctrl + T.

See Also
Debugging Cicode

Windows and Bars Tab

The Windows and Bars tab displays the current display state of the listed Toolbars and Debug Windows within
the Cicode Editor. A check mark in the checkbox next to the Window or Toolbar name enables the display of that
Window or Toolbar in the Cicode Editor. A grayed-out checkbox indicates that the window is disabled (presently
unable to be displayed). For example: Many of the debug windows which display the active state of project
Cicode variables are disabled when a Cicode project is not running, and therefore the Cicode Editor cannot be in
debug mode).
Note: Right-click in the toolbar area to view a menu of available toolbars and debug windows. For a description
the buttons, see Cicode Editor.

See Also
Cicode Editor Options

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 108

AVEVA™ Plant SCADA
Cicode Reference

Options Tab

The Options properties tab has the following features:

Dynamic Properties
• Break on all hardware errors
Stops a Cicode thread if a hardware error is detected. A Cicode error will be generated and the thread will
terminate (without executing the rest of the function).
• Suspend all Cicode threads while stepping
All Cicode threads will be suspended while the debugger is stepping (or when the debugger reaches a
breakpoint, or the user performs a manual break). If you try to run any Cicode thread at such a time (by
pressing a button at runtime, and so on), the Command paused while in debug mode message will display in
the runtime prompt line.
This option allows better isolation of any software errors that are detected, especially those that occur when
your Cicode thread interacts with other threads. Foreground Cicode cannot be suspended and will continue
running when this option is set.
Note: This option will help prevent all new Cicode threads from running (including keyboard and touch
commands), and should not be used on a running plant.

UNINTENDED EQUIPMENT OPERATION
Do not use the following option during normal plant or process operations:
• Suspend all Cicode threads while stepping.
This option is only for use during system testing and commissioning.
Failure to follow these instructions can result in death, serious injury, or equipment damage.

• Warning on break in foreground Cicode
If a break point is 'hit' in a foreground Cicode task, the Foreground Cicode cannot break (343) error message
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 109

AVEVA™ Plant SCADA
Cicode Reference
is generated, and will be displayed on the Hardware Alarm page. Disable this option to stop the alarm
message from displaying.

Plant SCADA Runtime Startup Options
• Plant SCADA Runtime will start debugger on hardware error
Plant SCADA will automatically start the debugger when a Cicode generated hardware error is detected. The
debugger will display the Cicode source file, and mark the location of the error.
Note: This option will interrupt normal runtime operation, and should only be used during testing and
commissioning of systems.

UNINTENDED EQUIPMENT OPERATION
Do not use the following option during normal plant or process operations:
• Plant SCADA will start debugger on hardware errors.
This option is only for use during system testing and commissioning.
Failure to follow these instructions can result in death, serious injury, or equipment damage.

• Notify debugger of errors in foreground Cicode
Plant SCADA will automatically start the debugger if an error is detected in a foreground task. The debugger
will display the Cicode source file, and mark the location of the error.
This option is overridden by the Plant SCADA Runtime will start debugger on hardware errors option. That
is, if the above option is disabled, then this option is disabled also.
Note: Foreground Cicode cannot be suspended. The break point will be marked, but you will not be able to
step through the function.

Debugger Options
• Save breakpoints between sessions
Save the location and states of breakpoints between running sessions of the Cicode Editor and Debugger.
This means breakpoints inserted using the Cicode Editor can later be recalled when an error is detected even though the file (and application) has been closed.

Compile Options
• Incremental compile
Enables the incremental compilation of the project.

See Also
Cicode Editor Options
© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 110

AVEVA™ Plant SCADA
Cicode Reference

Docking Windows and Toolbars
The windows and toolbars of the Cicode Editor can be docked or free floating within the editing and debugging
environment.

Toolbars
Toolbars are docked by default within the toolbar area at the top of the Cicode Editor.
To show/hide a toolbar, right-click within the toolbar area and make a selection from the menu that appears.

Windows
Windows are docked by default in the document display area of the Cicode Editor (beneath the toolbar).
• Docked windows are those that fit within the Cicode Editor display area by docking (attaching) themselves to
an internal edge of the display area. Docked windows cannot be resized manually, and will share the display
space with the Editor toolbars and other docked windows.
• Floating windows are those that are not docked to the editor, nor are necessarily constrained by the editor
boundaries. Floating windows can be resized manually, and are subject to layering (Z-order), in which they
can be partly or wholly obscured by another window.
Windows and toolbars can be moved about in the Cicode Editor environment by clicking and dragging the
titlebar of a window. Docking behaviour is by default, and can be overridden by holding down the CTRL key
during the drag-and-drop to force the window or bar to be free floating.
The position of the mouse during the drop action determines which side the window or toolbar docks to.
Docking outlines of the window or toolbar are displayed with gray lines during the drag action to indicate the
potential docked position.

See Also
Cicode Editor Windows

Debugging Cicode
To help you locate Cicode errors, you can switch the Cicode Editor to debug mode to analyze running Cicode. You
can toggle debugging on and off as required, but Plant SCADA needs to be running for the debugger to work.
Note: The Cicode Editor cannot debug foreground Cicode. A break in a foreground Cicode will result in the
Foreground Cicode cannot break message.

To switch to debug mode:
1. Run the Cicode Editor.
2. From the Debug menu, select Start Debugging.
Or:
Click the Toggle Debug button on the toolbar.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 111

AVEVA™ Plant SCADA
Cicode Reference
Or:
To start a debugging session without the project being recompiled, select Start Debugging Without Compile
from the Debug menu. You can only use this option if you have already compiled the project at least once.

UNINTENDED EQUIPMENT OPERATION
Do not use the following command to start Plant SCADA if you have uncompiled project changes that are
necessary for the safe operation of your plant and process.
• Start Debugging Without Compile
This option is only intended to assist debugging an already compiled project.
Failure to follow these instructions can result in death, serious injury, or equipment damage.
If the current project is not running, Plant SCADA will automatically launch it. The bug icon in the bottom righthand corner is green when debugging.
Note: You can use the parameter [Debug]CodeDebug to enable Cicode debugging for a specific server process.
You cannot debug a process that is running as a Windows™ service.

Debugging a Function
To debug a function:
1. Run the Cicode Editor.
2. Open the file containing the function you wish to debug.
3. Switch to debug mode (see above).
If the current project is not running, Plant SCADA will automatically launch it. The bug icon in the bottom
right-hand corner is green when debugging.
4. Insert a breakpoint where you want to start debugging.
5. From the View menu, select any debug windows you want to use. If you are unsure, you can use them all.
6. Initiate the thread by calling the function. You can do this directly from the Cicode window in the Kernel, or
by using a function, etc.
The function will break at the specified breakpoint. You can then use the step tools to step through and trace
your function.
7. Click the Toggle Debug button to stop debugging, or choose Debug | Stop Debugging.

Using Breakpoints
To debug a function, you need to first be able to stop it at a particular point in the code. You can place a
breakpoint on any line in the source code functions. Breakpoints may be inserted or removed while editing or
debugging without the need for them to be saved with the file.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 112

AVEVA™ Plant SCADA
Cicode Reference

To insert/remove a breakpoint:
1. Open the Cicode Editing window.
2. Position the cursor on the line where you want the breakpoint to be placed or removed.
3. Click the Debug indicator bar. Alternatively, you can press F9 or choose Debug | Insert/Remove Breakpoint.
The breakpoint appears as a large red dot at the beginning of the line.
You can also enable or disable breakpoints you have inserted into your Cicode.

To enable/disable a breakpoint:
1. Open the Cicode Editing Window.
2. Position the cursor on the line where the breakpoint is located.
3. Press Ctrl + F9, or choose Debug | Enable/Disable Breakpoint.
A disabled breakpoint appears as a large dark gray (disabled) dot at the beginning of the line.
Note: You can also use the DebugBreak Cicode function to halt a process thread.

Start Debugging on Hardware Error
For a detected hardware error to halt a function, you need to have the following options enabled:
1. Break on all hardware errors.
Or:
2. Break on hardware errors in active thread.
These are available on the Options tab of the Cicode Editor Options dialog (Debug | Options).
When the break occurs, the default Cicode Editor will be launched (if it is not open already), with the correct
code file, function, and break point line displayed. To launch the debugger in this case, you also need to have the
Plant SCADA will start debugger on hardware errors option set.

Function Error Handling
Once you have halted a thread, the debugger marks the position in the code with an arrow. Now you can step
through the function, line by line, and watch what happens in the debug window (see below). The following
tools are provided in the Cicode Editor, to control stepping through functions.
Step Into

Advances the current Cicode thread by one statement.
If the statement is a user defined function, the
debugger steps into it (the pointer jumps to the first
line of the source code).

Step Over

Advances the current Cicode thread by one statement.
If the statement is a user defined function, the
debugger steps over it (the function is not expanded).

Step Out

Advances to the end of the current function and

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 113

AVEVA™ Plant SCADA
Cicode Reference
return. If there is no calling function, the thread
terminates.
Continue

Re-starts normal execution of the current Cicode
thread. If there are no more breaks, the thread
terminates normally.

Cicode Errors
This section describes the error codes used by Plant SCADA in the following situations:
• Hardware/Cicode Errors
• Cicode and General Errors
• MAPI Errors

Hardware/Cicode Errors
Plant SCADA 'traps' system errors automatically. When Plant SCADA detects a system error, it generates a
hardware alarm, and the corresponding error message is placed in the alarm description. Each error has an
associated (unique) error number.
You can use the IsError() function to get the number of the last error. Alternatively, you can trap and process
errors within your user functions. Use the ErrSet() function to enable or disable error trapping.Plant SCADA
'traps' system errors automatically. When a system error occurs, Plant SCADA generates a hardware alarm, and
the corresponding error message is placed in the alarm description. Each error has an associated (unique) error
number. Number 0 means no error, errors start from 1.
Range

Source

Cause

1 - 31

PLC or I/O Device
Generic errors

The I/O device is reporting an error,
or Plant SCADA is experiencing the
reported error trying communicate
with an I/O device. Often caused by
incorrect configuration or poor
cabling. For a detailed list of these
errors, see the Error Messages
topic in the Topology | I/O Devices
| Troubleshooting Device
Communications section of the
Plant SCADA help.

256 -511

General

General errors are wide ranging,
from animation to server problems.
However, there are two main
causes of general errors:
1. Device
External devices such as printers,

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 114

AVEVA™ Plant SCADA
Cicode Reference
Range

Source

Cause
databases, and files can cause
many different hardware errors
since they are beyond the control
of Plant SCADA. Often the device
itself is improperly configured or
non-existent.
2. Cicode
Cicode errors are generated when
your project configuration calls a
Cicode function in an invalid way,
or when a Cicode function returns
an error or does illegal operations.
For a detailed list of these errors
see Cicode and General Errors.

382 - 383

Invalid tag data

This will indicate that the tag data
validation process has identified a
discrepancy with the tag index
values. For more information, see
the topic Validating Distributed
Project Data for Tag-based Drivers
in the Topology | I/O Devices
section of the Plant SCADA help.

You can use the IsError() function to get the number of the last error. Alternatively, you can trap and process
errors within your user functions. Use the ErrSet() function to enable or disable error trapping.

Cicode and General Errors
The table below describes the general errors in Cicode.
Error No.

Error title

Description

0

No Error

No error

32

The unit the tag is on has not been
connected to yet

When the error for a tag has
specific values the tag test can
show "#WAIT" for this error. This
occurs for scheduled or Dial-up
devices.

53

The tag is not known by the server
being talked to at this time

The reason for a tag being
unknown by the I/O or alarm
system may not be that it does not
exist, just that the server it is on is
yet to come up and tell us about it.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 115

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
However, more often that not, it is
because it does not exist.

55

Tag value is limited

Tag value is limited to be within
range.

256

General software error

An internal Plant SCADA software
error is detected. Contact Technical
Support for this product and
provide details on what causes the
error.

257

Value is out of range

A numeric value is out of range. An
out-of-range value has been passed
to a function, or an array index is
off the end of an array, or a value
that is outside of the specified
engineering scale has been
assigned to a I/O Device variable.
You can disable range checking on
PLC variables with the
CodeSetMode() function.

258

Buffer has been overrun

A buffer has been overrun. More
data has been passed to a function
than it can write to its temporary
buffers. Try again by calling the
function twice, with half the data in
each call.

259

Array has been overrun

An array passed to a function is too
small for the data requested.
Define a larger array or reduce the
maximum data size requested.

260

Path does not exist

The specified path to a device or
file does not exist. During a
function call (that tried to open a
file), a non-existent path was
specified. Call the function again
with the correct path.

261

File does not exist

The specified file or device does
not exist. During a function call
(that tried to open a file), the file
could not be found. Call the
function again with the correct file
name. This error will also be

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 116

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
detected if you try to call
TrnDelHistory() on a file that has
not been added using
TrnAddHistory().

262

Cannot open file

The specified file cannot be
opened. During a function call (that
tried to open a file), the file could
not be opened. There may be a
mode error (for example, from
trying to open a read-only file in
write mode), or the file may be
open by others, or the operating
system resources may be too low to
open the file.
Check that the file does exist (use
File Manager), and that you have
the correct rights to open it. (Check
with your network supervisor that
you have correct rights to open the
file).

263

Cannot read file

The specified file cannot be read.
Either an error has been detected
during a read operation, or the end
of file was unexpectedly found, or a
disconnection from of the file
server occurred, or the operating
system is out of resources.

264

Cannot write to file

The specified file cannot be written
to. During a function call (that tried
to write to a file), a write error has
been detected. There could be a
disk full error, or a disconnection
from of the file server may have
occurred, or the operating system
is out of resources.

265

Invalid file type

An attempt was made to open a file
of the wrong type, for example, you
tried to open an ASCII file as a
dBASE file.

266

Field not found in file

The specified field does not exist in
the device or database. A function
that is trying to access an individual

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 117

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
field in a database cannot find that
field. Check that you have specified
the correct field name and
database name.

267

File mode is invalid

An operation has been attempted
on a file or device that is of the
wrong mode, for example, you
tried to perform a seek on a printer
device.

268

Key not found in file

The requested key was not found
when a key search was performed
on a database device, that is the
record specified on an indexed
search cannot be found. Either the
record does not exist or you have
specified the wrong key.

269

Bad handle specified

A bad handle has been passed to a
function. You have called a function
that requires a device handle, font
handle, window handle, etc., but
you passed a number that does not
associate with a read device, font,
or window (for example, you called
WinGoto(100) when no window
with the handle "100" exists).
Check where the handle or number
was retrieved from, and verify that
it is the same handle. This error
may also be detected if you have
closed or destroyed the resource
and you then try to access it.

271

No more free handles left

All the available file handles have
been used, that is too many files or
databases are open at the same
time. Open fewer files at one time
or increase the number of file
handles in the [CtEdit]DBFiles
parameter.

272

Out of memory

Plant SCADA is out of memory.
Increase the amount of memory in
the computer or use smaller
databases.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 118

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description

273

Divide by zero

An attempt has been made to
divide a number by zero.

274

Invalid argument passed

An invalid argument has been
passed to a Cicode function. This is
a general error message and is
generated when arguments passed
to a function are out of range or
are invalid. Check the value of
arguments being passed to the
function. If arguments are input
directly from the operator, you
should check that the correct
arguments are being passed to the
function.

275

Overflow

A calculation has resulted in a
numeric value overflow. Check for
operations that will generate large
numbers.

276

No privilege for operation

A user has requested an operation
for which he or she has no
privilege.

277

Not in correct area

A user has requested data that
does not belong to the current user
area.

278

Report already busy

A request has been made to run a
report that is already running. You
can get the current state of a report
with the RepGetControl() function.
You can ignore this error message
(because the report is already
running).

279

Report is late for execution

The report cannot run at the rate
requested in the configuration. An
attempt could have been made to
run a report too frequently, and the
required data cannot be read from
the I/O Device(s) in time for the
next report.

280

Invalid report ID specified

The specified report name does not
exist, or the user has no privilege to
run the report, or the report is not

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 119

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
in the current user area. Check the
name of the report and the current
user's privilege and areas.

281

No server could be found

The specified Plant SCADA server
cannot be found. Either the server
is not running or there is some
disturbance in the network. Check
that the network is set up correctly,
and you are using the same Server
Name on both the client and
server.

282

Foreground Cicode cannot block

ou cannot block the foreground
Plant SCADA task. You may have
called a blocking function from one
of the Page animation databases.

283

Trend has missed samples

The trend cannot run at the rate
requested in the configuration. An
attempt could have been made to
trend the data too frequently, and
the required data cannot be read
from the I/O Device(s) in time for
the next trend. Either increase the
performance of the communication
link to the PLCs or slow the rate of
trend data acquisition.

284

Device is disabled

An attempt was made to access a
device that is disabled. You can
disable any devices (printers and
other logging devices) with the
DevDisable() function. When Plant
SCADA (or your Cicode function)
tries to access a disabled device,
this message returns and all output
is lost.

285

Foreground Cicode run is too long

The foreground Cicode task is
taking too long to animate the
display page. The Cicode is too
complex and is taking too long to
execute. Simplify the Cicode that is
animating the page, or increase the
[Code] TimeSlice parameter. If you
cannot simplify the Cicode, you can

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 120

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
create a separate task using
TaskNew() to calculate your
complex operation, and then use
the Display functions to display the
results. Cicode running from a
TaskNew() call is in background
mode and can run as long as
required.

286

Out of Cicode threads

Plant SCADA has run out of Cicode
tasks. Run fewer tasks (for example,
reports, key commands, and Cicode
tasks) in parallel, or increase the
number of tasks with the
[Code]Threads parameter. This
error can be caused by a
configuration error if you keep
creating tasks that do not finish.

287

Floating point exception trap

An invalid floating-point number
has been found. Check the floatingpoint data from the I/O Device.

288

Out of buffers

Plant SCADA is out of dynamic
buffers. You have called a function
that requests buffer space but no
buffers are available. Check which
function is causing the error and
increase the associated buffers, or
slow the rate of transfer to that
function. If the error occurs on a
server or LAN device, increase the
number of buffers with the
[Lan]ReadPool parameter.
This error can also be detected if
something is stopping the release
of the buffers, for example, if
network communication has
stopped or a PLC has just come offline. The error 'Out of buffers' can
also be generated in the following
ways:
Calling QueWrite() when the queue
functions have run out of buffers.
You can increase the number of
queue buffers with the [Code]

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 121

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
Queue parameter.
Calling WinFree() to free the last
Cicode window. If WinFree() did
free the last window, Plant SCADA
would have no windows left.
To verify which function is causing
the hardware error, display the
{ERRPAGE} and {ERRDESC} fields on
the hardware alarm.

289

Name does not exist

The specified name does not exist
in this context. You are probably
using the wrong name.

290

Not finished

A request has been made for trend
data that has not yet finished
trending.

291

File not Plant SCADA format

The specified file is not in Plant
SCADA format. The file (trend,
graphic, or any other file) is in an
invalid format. Check that the
name of the file is valid or that the
file has not become corrupted.

292

Invalid function

The specified function name does
not exist. You have tried to create a
task, or called a remote procedure,
or set an event function that does
not exist.

293

File error

A general file error has been
detected. Either a general
hardware error has occurred, or
the operating system is out of
resources, or the file server is
down.

294

File EOF

The end of the file was found. An
attempt was made to read data off
the end of a file or database.

295

Cicode stack overflow

A Cicode evaluation stack overflow
has occurred. There are too many
local function variables or nested
function calls. Reduce the number
of local variables or increase the

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 122

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
[Code] Stack parameter.
The Cicode stack is used to store
local function variables and
function calls. If you have many
nested functions and a large
number of local function variables,
the Cicode stack may overflow.
When the Cicode stack overflows,
the Cicode that caused the
overflow is halted.
You can estimate the size of the
stack by counting the maximum
number of local function variables
in the deepest function calls. For
example, if function A has 10
variables and calls function B with
30 variables, which calls function C
with 40 variables, the stack needs
to be 10 + 30 + 40 = 80 deep.

296

Queue empty

An attempt has been made to read
an element from an empty queue.

297

Semaphore owner died

The owner of a Cicode semaphore
was halted, killed, or returned
without releasing the semaphore.
Reset the shared resource back to a
known state (because the task that
died may have left it in a mess), and
then continue. For example, if you
are sharing a printer, do a form
feed.

298

Semaphore timeout

The requested semaphore was still
in use after the specified timeout.
Either try to get the semaphore
again or abort the operation and
tell the operator of the detected
error.

299

Cancelled

The specified form or command
was cancelled. This error is
returned when a user presses the
Cancel button on a form. The
normal procedure is to abort the
operation.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 123

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description

300

Trend not found

The trend does not exist at the
specified AN and page. A trend
function may have been called
when the trend is not defined for
that AN.

301

Trend pen not found

The required trend pen name does
not exist in the Trends database or
is not in the current user area.
Check that the pen name exists and
check the current user's privilege
and area.

302

Trend data not valid

The requested trend data is not
valid. Either the I/O Device data
was bad, or the Plant SCADA trend
server was shut down, or the trend
data was disabled.

303

Invalid animation number

The AN specified in the function is
not defined. You called one of the
DspXXX animation functions, but
you specified an animation number
that was out of range or that had
been deleted.

304

File server inoperative, stand-by
active

Plant SCADA has detected that a
file server has become inoperative,
and will switch to the standby file
server. The file server's inoperative
condition is due to errors of the
network or of the file server
computer. This error is displayed
only if you have enabled redundant
file servers. If a redundant file
server is not enabled, Plant SCADA
and Windows become inoperative
when the file server becomes
inoperative. You should report this
error to the operators to fix the file
server.

305

Conflicting types of animation

The same AN is being used for two
different types of animation. This
error is detected if you try to
display two (or more) incompatible
types of animation on the same AN

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 124

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
(for example, you try to display a
symbol at a AN where a bar graph
is already displayed). Check the
configuration. If you need to
display a new animation, you need
to first delete the old animation
with the DspDel() function.

306

SQL field value truncated

A maximum of 1000bytes (1Kb) can
be returned from a single field call.
If the field data is larger than this
limit, it is truncated. You have tried
to access a database where one of
the fields is greater than 1000 bytes
in size. Change the database field
size to less than 1000 bytes so it
can be accessed. In fact, you should
change the field size to less than
256 bytes, the maximum allowable
length of a Cicode string.

307

SQL database error

A general SQL error. Call the
SQLErrMsg() function for details of
the detected error.

308

SQL null field data returned

Data has been requested from a
field that contained no data, or the
SQL server does not support this
type of field data. Plant SCADA will
return an empty string. Call the
SQLFieldInfo() function to list the
fields in the database.

309

Trend data is gated

You have requested trend data that
was gated (set to logging disabled)
by the trigger expression (that is
when it was acquired). The data is
returned with the gated values set
to 0.

310

Incompatible server version

Two servers are running
incompatible versions of the Plant
SCADA software. Install the latest
version on each server. Contact
Technical Support to arrange for an
upgrade.

311

Alarm tag synchronize error

When the Alarm server shuts down

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 125

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
it writes an alarm save file. If the
alarm server is in tag mode (rather
than record mode) this message
will display. You can set the mode
with the [Alarm]SaveStyle
parameter. You can ignore this
message as it is an alert only.

312

MAPI generic error

A generic MAPI error has been
detected. Call the MailError()
function to retrieve the MAPI error.

313

No MAPI

The MAPI mail system is not
installed, or incorrectly installed on
the computer.

314

MAPI offline

The computer is not logged on to
the MAPI mail system. Call the
MailLogon() function to log on to
the MAPI mail system.

315

MAPI no mail

No mail was available. This
message is returned from the
MailRead() function if no mail is
available.

316

dBASE record locked by another

The dBASE file is being accessed by
another user. Check if the dBASE
file has been opened in exclusive
mode by the other user. This error
can also be detected if another
user is updating the dBASE file, and
will usually occur if it is an indexed
database, and the file is on a slow
file server. You can adjust dBASE
access with the [General]LockRetry
and [General]LockDelay
parameters.

317

Not in this version

The operation is not supported in
this version of Plant SCADAor viewonly client. You need to upgrade to
a higher version of Plant SCADA or
install a control client.

318

Invalid page function

You have called the PageGoto(),
PageNext(), PagePrev(),
PageDisplay(), or PageLast() as an

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 126

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description
exit command in the Pages
database.

319

Low physical memory

Plant SCADA is low on physical
memory. Increase available physical
memory (not virtual memory).
Reduce the size of SMARTDRV
cache, close any other windows
programs that are running, or add
more RAM to your computer. You
can set the minimum size of
memory required by Plant SCADA
with the [Memory]MinPhyK
parameter. This parameter sets a
value for the minimum physical
memory before Plant SCADA will
generate this error message.
This error may also be detected if
your swap file is large (that is
greater than 20 Mb). Reduce the
size of your swap file. The swap file
is configured with the Windows
Control Panel (386 Enhanced icon).

320

Cannot free window

The WinFree() function has been
called but Plant SCADA has no
windows left. (Be aware that the
last window and any child windows
owned by the last window cannot
be removed.)

321

Font cannot be found

The specified font cannot be found.
Check the font name.

322

Cannot connect to LAN

Plant SCADA has detected an error
on the network.

323

Super Genie not Associated

A Super Genie variable has not
been associated correctly. This
error can be detected if a variable
passed to the Super Genie is the
wrong data type or the variable
does not exist. The error will also
be detected if the Ass() function
has not been called for the
variable.

© 2015-2026 AVEVA Group Limited and its subsidiaries. All rights reserved.

Page 127

AVEVA™ Plant SCADA
Cicode Reference
Error No.

Error title

Description

325

Project is not compiled

Changes have been made to the
project while the system was
running. Either restart the system
or shutdown and re-compile.

326

Could not run the Plant SCADA
compiler

The Plant SCADA compiler could
not be found. Either the computer
has run out of memory, or the
compiler has been removed from
its directory.

327

User type not found

An attempt was made to create a
user of a type that has not been
defined in the users database.

328

